Pressione sonora Nom. dBA 30
Unità esterna EPRA 14DV37/W17 16DV37/W17 18DV37/W17
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 1.003x1.270x533
Peso Unità kg 146/151
Compressore Quantità 1
Tipo Compressore ermetico tipo Scroll
Campo di Raffrescamento Min.~Max. °CBS 10 ~ 43
funzionamento Riscaldamento Min.~Max. °CBS -28 ~ 35
Acqua calda sanitaria Min.~Max. °CBS -28 ~ 35
Refrigerante Tipo R32
GWP 675
Carica kg 4,20
Carica TCO Eq 2,84
2
Controllo Valvola di espansione
Livello di potenza sonora LW(A) conforme a EN14825 54
Livello pressione sonora Nom. 43,0 48,0
(a 1 metro)
Alimentazione Nome/Fase/Frequenza/Tensione Hz/V V3/1~/50/230 / W1/3~/50/400
Corrente Fusibili consigliati A 32/16
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento. Prestazioni in raffrescamento calcolate in accordo alla EN 14511 a pieno carico.
(1) Raffrescamento Ta 35°C - LWE 18°C (DT = 5°C); riscaldamento Ta BS/BU 7°C/6°C - LWC 35°C (DT = 5°C)
(2) Raffrescamento Ta 35°C - LWE 7°C (DT = 5°C); riscaldamento Ta BS/BU -7°C/6°C - LWC 55°C (DT = 5°C)
178

Schema idraulico
Schema tipologico per riscaldamento con pavimento radiante,
raffrescamento con fan coil idronici e produzione di acqua calda
sanitaria
AC2 ACS
AFS
AC3
f
421281 421281 421281
d
c
010203°0C405600
b RISCALDAMENTO
010203°0C405600
B pannelli radianti monopex
AB
A 3UV2
AV
E
EP
P
R
R
A
A E
E
T
TV
V
X
X
b
010203°0C405600
RAFFRESCAMENTO
01020°3C0405600
130
120
110
100
90
80
70
60
Legenda 50
40
b Valvola di by pass 30
c Modulo alimentatore UFH-BM 20
d Morsettiera 2 / 6 canali per termostato via cavo UFH RMD* 10
f Termostato ambiente via cavo UFH-RD 0
AC2 Miscelatore termostatico VTA32 0 5 10 15 20 25 30 35 40 45 50 55 60 65
AC3 Pompa per ricircolo acqua calda sanitaria
3UV2 Valvola tre vie deviatrice riscaldamento / raffrescamento
EPRA Unità esterna Altherma 3 H HT
ETVX Unità interna Altherma 3 H HT F Integrated
AV Valvola antigelo per protezione tubazioni - opzionale
]aPk[anretse
acitats
enoisserP
Collegamenti elettrici
Fornitura e
collegamenti
non di pertinenza
ETVX-E6V7/E9W7
A B C
Portata acqua [l/min]
A Portata acqua minima durante il funzionamento normale
B Portata acqua minima richiesta durante il funzionamento del riscaldatore di riserva
C Portata acqua minima durante l'operazione di sbrinamento
]aPk[
anretse
acitats
enoisserP
ETVX-E6V7/E9W7
Portata acqua [l/min]
179

Pompe di calore Idrosplit
Daikin Altherma Bi-Bloc 3 H HT W
ETBX-E6V7/E9W7 + EPRA14-18DV37/W17
Pompa di calore aria-acqua a parete reversibile
› Dotazione idraulica completa, non richiede componenti di terzi
› Scheda elettronica e componenti idraulici ubicati nella parte
anteriore per un facile accesso
› Dimensioni compatte con spazio di installazione ridotto, senza
necessità di ingombri laterali
› Il design elegante dell'unità si armonizza con gli altri arredi
› Combinazione con accumulo tecnico Daikin HybridCube o ETBX-E6V7/E9W7
serbatoio in acciaio inossidabile.
› Funzionamento pompa di calore fino a -28°C
EPRA14-18DV37/W17 BRC1HHDK
Fino a
70°C R32
Dati sull'efficienza ETBX + EPRA 16E6V7 + 14DV37 16E9W7 + 14DW17 16E6V7 + 16DV37 16E9W7 + 16DW17 16E6V7 + 18DV37 16E9W7 + 18DW17
Detrazioni Fiscali ✓ ✓ ✓ ✓ ✓ ✓
Conto termico ✓ ✓ ✓ ✓ ✓ ✓
Capacità di riscaldamento kW 10,18(1)/10,47(2) 9,75(1)/10,99(2) 10,91(1)/11,91(2) 10,44(1)/12,50(2) 12,12(1)/12,47(2) 11,60(1)/13,08(2)
Potenza assorbita Riscaldamento kW 2,09(1)/4,71(2) 2,17(1)/4,79(2) 2,24(1)/5,36(2) 2,32(1)/5,45(2) 2,49(1)/5,61(2) 2,58(1)/5,70(2)
Capacità di raffrescamento kW 10,55(1)/6,90(2) 10,55(1)/6,90(2) 11,51/1)/7,88(2) 11,51/1)/7,88(2) 12,70(1)/8,86(2) 12,70(1)/8,86(2)
Potenza assorbita Raffrescamento kW 2,56(1)/2,57(2) 2,56(1)/2,57(2) 2,80(1)/2,93(2) 2,80(1)/2,93(2) 3,11(1)/3,30(2) 3,11(1)/3,30(2)
COP 4,87(1)/2,22(2) 4,49(1)/2,29(2) 4,87(1)/2,22(2) 4,50(1)/2,29(2) 4,87(1)/2,22(2) 4,50(1)/2,29(2)
EER 4,13(1)/2,69(2) 4,13(1)/2,69(2) 4,11(1)/2,69(2) 4,11(1)/2,69(2) 4,08(1)/2,69(2) 4,08(1)/2,69(2)
Riscaldamento di Uscita acqua Generale SCOP 3,62 / 3,63
ambienti con condizioni
c
m
li
e
m
d
a
ie
ti c
5
h
5
e
°C
ŋ
ri
s
s c
(
a
e
l
ffi
da
c
m
ien
e
z
n
a
to
s t
d
a
i
g
a
io
m
n
b
a
i
l
e
e
n
p
ti
e
)
r il % 142
Classe eff. stag. risc. ambienti A++
Uscita acqua Generale SCOP 4,57 / 4,81
con condizioni
climatiche ŋs (efficienza stagionale per il % 180 / 190
medie 35 °C riscaldamento di ambienti)
Classe eff. stag. risc. ambienti A+++
Unità interna ETBX 16S23E6V7/E9W7
Pannellatura Colore Bianco + nero
Materiale Lamiera di metallo
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 840x440x390
Peso Unità kg 42
Campo di Riscaldamento Lato acqua Min.~Max. °C 18 ~ 70
funzionamento Raffrescamento Lato acqua Min.~Max. °C 5 ~ 50
Acqua calda Lato acqua Min.~Max. °C 25 ~ 80
sanitaria
Potenza sonora Nom. dBA 44
Pressione sonora Nom. dBA 30
Unità esterna EPRA 14DV37/W17 16DV37/W17 18DV37/DW17
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 1.003x1.270x533
Peso Unità kg 146/151
Compressore Quantità 1
Tipo Compressore ermetico tipo Scroll
Campo di Raffrescamento Min.~Max. °CBS 10 ~ 43
funzionamento Riscaldamento Min.~Max. °CBS -28 ~ 35
Acqua calda sanitaria Min.~Max. °CBS -25 ~ 35
Refrigerante Tipo R32
GWP 675,0
Carica kg 4,20
Carica TCO Eq 2,84
2
Controllo Valvola di espansione
Livello di potenza sonora LW(A) conforme a EN14825 54
Livello pressione sonora Nom. 43,0 48,0
(a 1 metro)
Alimentazione Nome/Fase/Frequenza/Tensione Hz/V V3/1~/50/230 / W1/3~/50/400
Corrente Fusibili consigliati A 32/16
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento. Prestazioni in raffrescamento calcolate in accordo alla EN 14511 a pieno carico.
(1) Raffrescamento Ta 35°C - LWE 18°C (DT = 5°C); riscaldamento Ta BS/BU 7°C/6°C - LWC 35°C (DT = 5°C)
(2) Raffrescamento Ta 35°C - LWE 7°C (DT = 5°C); riscaldamento Ta BS/BU -7°C/6°C - LWC 55°C (DT = 5°C)
180

Schema idraulico
Schema tipologico per riscaldamento e raffrescamanto
con pavimento radiante e produzione di acqua calda sanitaria
con solare a svuotamento Drain Back
DB6
f
i 421281 421281 421281
d
ETBX c
ETBX
g
3UV1 b
010203°0C405600
AV AB
B
A
3UV2
A
AB
B 010203°0C405600
EPRA
m
EPRA
pannelli radianti monopex
DB5
AC4
9 7 3 1
8 4 2 AC2 ACS
AC3
DB1 AFS
HYC1
HYC1
Legenda
b Valvola di by pass 130
c Modulo alimentatore UFH-BM 120
d Morsettiera 2 / 6 canali per termostato via cavo UFH RMD* 110
f Termostato ambiente via cavo UFH-RD 100
g Commutazione stagionale 90
i Controllo (evo) umidità / temperatura 80
m Deumidificatore RS* / RER* 70
DB1 Gruppo regolazione e pompaggio RPS4 60
DB5 Flowsensor FLS20 contenuto in RPS4 50
DB6 Collettori piani solari Solaris 40
HYC1 Hybridcube HYC 544/32/0 30
AC2 Miscelatore termostatico VTA32 20
AC3 Pompa per ricircolo acqua calda sanitaria 10
AC4 Kit ZKL per il ricircolo dell'acqua calda sanitaria 0
0 5 10 15 20 25 30 35 40 45 50 55 60 65
3UV2 Valvola tre vie deviatrice riscaldamento / raffrescamento
3UV1 Valvola tre vie deviatrice impianto / acqua calda sanitaria
EPRA Unità esterna Altherma 3 H HT
ETBX Unità interna Altherma 3 H H T W BI-BLOC
AV Valvola antigelo per protezione tubazioni - opzionale
]aPk[anretse
acitats
enoisserP
Collegamenti elettrici
Fornitura e
collegamenti
non di pertinenza
ETBX-E6V7/E9W7
Area di funzionamento
A B C
Portata acqua [l/min]
A Portata acqua minima durante il funzionamento normale
B Portata acqua minima richiesta durante il funzionamento del riscaldatore di riserva
C Portata acqua minima durante l'operazione di sbrinamento
]aPk[
anretse
acitats
enoisserP
DB1
ETBX-E6V7/E9W7
Portata acqua [l/min]
181

Xxxxxxxxxxxxxxx
Tabella delle combinazioni e opzioni
INTEGRATED COMPACT BI-BLOC
Tipo Descrizione Nome materiale
EPRA14DV37/W17 •• •• ••
Unità esterna EPRA16DV37/W17 •• •• ••
EPRA18DV37/W17 •• •• ••
Madoka, termostato ambiente a filo BRC1HHDK/S/W •• •• ••
Termostato digitale a filo EKRTWA •• •• ••
Dispositivi di
controllo Cartuccia WLAN BRP069A78 •• (1) •• (1) •• (1)
Controllore centralizzato universale e scheda di interfaccia EKCC89-W, DCOM-LT/IO •• •• ••
EKHWS150D3V3 ••
EKHWS180D3V3 ••
Serbatoio in acciaio inossidabile EKHWS200D3V3 ••
EKHWS250D3V3 ••
EKHWS300D3V3 ••
Acqua calda
sanitaria EKHWP300B •• (2)
EKHWP500B •• (3)
Serbatoio in polipropilene
EKHWP300PB •• (2)
EKHWP500PB •• (3)
Kit serbatoio di terze parti EKHY3PART •• (4)
Sensore esterno per termostato ambiente EKRTR EKRTETS •• •• ••
Sensori
Sensore remoto temperatura esterna EKRSC1 •• (6) •• (6) •• (6)
Scheda elettronica I/O digitale EKRP1HBA •• (7) •• (7)
Scheda elettronica controllo potenza EKRP1AHT •• •• ••
Altre opzioni
Kit riscaldatore ausiliario EKBH3SD •• (11)
Valvola protezione antigelo AFVALVE1 •• •• ••
Risc. di riserva in linea - kit di collegamento EKECBUCO1A ••
Risc. di riserva in linea - 3 kW, per *3V (1N~, 230 V, 3 kW) EKECBUA3V •• (8)
Risc. di riserva in linea - 6 kW, per *6V (1N~, 230 V, 6 kW) EKECBUA6V •• (8)
Opzioni ECH O
2
Risc. di riserva in linea - 9 kW, per *9WN (3N~, 400 V, 9 kW) EKECBUA9W •• (8)
Kit connettore Biv EKECBIVCO1A •• (9)
Kit connettore DB EKECDBCO1A •• (10)
(1) Inclusa nella borsa portaccessori. (8) È possibile collegare solo 1 riscaldatore di riserva su un'unità: 3 o 6* o 9 kW (*No modello 6T1
applicabile). EKECBUCO1AF necessario per collegare il riscaldatore di riserva all'unità principale.
(2) Kit collegamento dedicato: EKEPRHLT3HX.
(9) Solo modelli bivalenti.
(3) Kit collegamento dedicato: ETBH: EKEPRHLT5H / ETBX: EKEPRHLT5X.
(10) Necessario solo per i modelli 300. I modelli 500 non necessitano del kit connettori DB per
(4) EKHY3PART può essere utilizzato se si dispone di un serbatoio in cui è possibile inserire il termistore. l’installazione dell’impianto solare DB.
(6) È possibile collegare solo un sensore: interno o esterno. (11) Per abbinamento ad accumuli HYC/SCS.
(7) Eventuali relè aggiuntivi per consentire il controllo bivalente in combinazione con un termostato
ambiente esterno non sono compresi nella fornitura.
182

Pompe di calore Idrosplit
Dimensionali e spazi di rispetto
Unità interna Integrated ETVX-E6V7/E9W7
5581 0881
597
180L
230L
436 006
111 85
8 8 8 8
4 5 419 80 7 99 2 8 5 0 9 80
20 3 24
22 9 14 18 15
23
6
21
1 2 1312 11 10
17
19
19
16 16 16 16
5561 0861
621.NMI 17
0.NIM
5.71.NMI
Unità interna Compact ETSX(B)-E7
MIN.500
1 Connessione 1" di uscita dell'acqua 13 Acqua calda sanitaria: uscita acqua calda 3/4" F BSP
2 Connessione 1" di entrata dell'acqua 14 Entrata cablaggio di alta tensione Ø 24mm
3 Interruttore flusso 15 Entrata cablaggio di bassa tensione Ø 15mm
4 Sensore pressione acqua riscaldamento ambiente 16 Piedini di livellamento
5 Valvola di sicurezza 17 Interfaccia utente
6 Valvola di scarico del circuito idraulico 18 Collegamento di ricircolo G 3/4" (femmina)
7 Spurgo aria 19 Uscita di scarico (unità + valvola di sicurezza)
8 Valvola di intercettazione 20 Vaso di espansione
9 Filtro magnetico / separatore di sporcizia 21 Valvola a 3 vie
10 Connessione 1" F BSP di entrata dell'acqua 22 Pompa
11 Connessione 1" F BSP di uscita dell'acqua 23 Riscaldatore di riserva
12 Acqua calda sanitaria: entrata acqua fredda 3/4" F BSP 24 Sensore flusso
084.NIM
MIN.100
a = MIN.100 b = MIN.300
a + b = MIN. 600
6.5
6281
817 792
5091
2
1
4
5
6
1 serbatoio acqua 500 l
2 HPSU MMI anteriore 5xx
4 Scambiatore acqua calda sanitaria
5 carico scambiatore
6 Scambiatore BIV
MIN.450
002.NIM
MIN.500
048
0511.NIM
390
440
68 108
26
Unità interna Bi-Bloc ETBX-E6V7/E9W7 Unità esterna EPRA-D7
16
17
16
7
4
9 14
12
10
5
9 18
8
2 3
11
6
13
2 Connessione (1" F BSP) di uscita dell'acqua
3 Connessione (1" F BSP) di entrata dell'acqua
4 Interruttore flusso
5 Riscaldatore di riserva
6 Pompa
7 Interfaccia utente
8 Valvola di sicurezza Pressione
9 Spurgo aria
10 Vaso di espansione
11 Filtro magnetico / separatore di sporcizia
12 Sensore pressione acqua riscaldamento ambiente
13 Valvole di intercettazione
14 Ingresso cavi di alimentazione / cavi di comunicazione
16 Morsetti del quadro elettrico
17 Morsetti del quadro elettrico per serbatoio acqua calda sanitaria (opzione)
183

Daikin Altherma 4 H
Daikin Altherma 4 H
“EPSK”
La nuova generazione di pompe di calore
Altherma in R290 ad elevatissime prestazioni e alta
temperatura.
Sistema Hydrosplit, composto da unità esterna e unità
interna per riscaldamento, raffrescamento e produzione
acqua calda sanitaria.
› Taglie 8 -10 – 12- 14 kW
› Disponibile in 3 versioni ECH2O, W, F
› Fino alla classe A+++ anche a 55°C di
mandata
› Garantisce 75°C di mandata e campo
operativo fino a -28°C ambiente.
› Nuovo Intelligent Control con Touch screen con
commissioning semplicissimo e gestione da remoto
R290
Capacità
8 – 14 kW
184

Daikin Altherma 4 H
Next Level Performance
Affidabile nelle condizioni invernali più fredde.
Elevatissime prestazioni termiche che assicurano l’efficienza nelle
condizioni più rigide, fino alla classe A+++ anche a 55°C.
Alta potenza in ogni range, 10,2 kW a 7/75°C per unità da 14 kW,
garantendo il calore per la tua casa proprio quando necessario.
Daikin Altherma 4 H funziona fino a -28°C anche nelle condizioni
più difficili, fornendo un comfort costante indipendentemente dal
meteo.
La migliore soluzione per le riqualificazioni
Daikin Altherma 4 H è perfetto per sostituire le caldaie a
combustibile fossile, poiché si adatta
perfettamente con i radiatori esistenti, garantendo un'acqua in
uscita eccezionale temperature (LWT) di 70-75°C anche a -15°C.
Tecnologia progettata per portare le prestazioni ad un livello
successivo
Progettato con componenti chiave sviluppati e prodotti in Daikin, LWT 75 °C Operation range
compreso il compressore e lo scambiatore di calore, crea la sinergia at -15 °C down to -28 °C
che garantisce prestazioni senza eguali in tutte le condizioni
atmosferiche.
Low ERP High capacity at
sound power cold ambient
50-54 dBA Up to 13 kW
at -7/55 °C
Controllo Intelligente
il nuovo sistema di controllo Altherma 4 H di Daikin è progettato per
migliorare l’esperienza dell’utente e la praticità degli installatori.
Offre uno schermo touch screen a colori da 5", con funzionalità
avanzate, messa in servizio semplificata
e funzioni di risoluzione dei problemi remota, questo sistema
garantisce prestazioni affidabili e facilità di gestione.
Progettato su misura per gli installatori, offre accesso sicuro alle
impostazioni e tecnologia all’avanguardia che lo rendono la scelta
ottimale per un’installazione e una manutenzione facile e affidabile.
La sicurezza prima di tutto
In Daikin, la sicurezza è la nostra massima priorità.
La pompa di calore Daikin Altherma 4 H è progettata per stabilire
nuovi standard di sicurezza del settore come per esempio il
separatore di gas ad alta efficienza e le valvole antigelo montate in
fabbrica. Questi componenti, sviluppati
specificatamente per l’unità, garantiscono sicurezza e prestazioni
senza precedenti.
185

Xxxxxxxxxxxxxxx
Daikin Altherma 3 M
EBLA-E
Design funzionale
Daikin Altherma 3 M è la prima unità monoblocco Daikin di terza
generazione: ha un design tutto nuovo, utilizza il refrigerante R32
ed è ora disponibile anche nelle versioni da 4, 6 e 8 kW.
Pannellatura di nuova
progettazione
La griglia frontale bianca con linee orizzontali
nasconde alla vista il ventilatore, riducendo la
percezione del rumore prodotto dall'unità.
La pannellatura uniforme, color grigio chiaro, riflette
delicatamente l'ambiente in cui è installata l'unità,
permettendone una perfetta armonizzazione in
qualsiasi contesto.
Una nuova forma a
ventaglio
La forma del ventilatore è stata rinnovata per ridurre
la superficie di contatto con l'aria e migliorarne la
circolazione.
Installazione e messa in
funzione più semplici
› La centralina rotante è una novità assoluta di questa
pompa di calore monoblocco.
› Aiuta gli installatori ad accedere agevolmente ai
componenti idraulici e refrigeranti dell'unità.
› La manutenzione e la messa in funzione possono
quindi essere eseguite con facilità.
186

Xxxxxxxxxxxxxxx
Una soluzione semplice in caso di spazio limitato
Grazie alla configurazione monoblocco, non è necessaria alcuna unità interna:
è ideale se lo spazio all'interno è limitato.
È possibile inserire l’unità monoblocco anche sotto a una finestra!
Tutti i componenti idraulici sono integrati in un'unica unità, compreso il circuito
del refrigerante.
187

Pompe di calore monoblocco
Pieno controllo, massima connessione
Daikin Altherma 3 M è dotata delle soluzioni di controllo più intuitive
Terminali per il riscaldamento
e il raffrescamento
Daikin Altherma 3 M funziona perfettamente con vari tipi di corpi
radianti, quali fan coil, impianti di riscaldamento a pavimento o
termoconvettori con pompa di calore.
Collegabile al cloud
con WLAN
App Onecta Madoka: un termostato ambiente
con controllo vocale facile da usare
› Controllo dell'impianto di riscaldamento da casa o a distanza › Design raffinato ed elegante
tramite smartphone › Controllo intuitivo con pulsanti touch
› Controllo vocale del sistema di riscaldamento › Tre colori per adattarsi a qualsiasi arredo interno
› Integrazione con Google Assistant e Amazon Alexa (bianco, nero e silver)
› Altre funzioni: programmazione e modalità vacanza, controllo › Unità compatta: solo 85 x 85 mm
di più unità e modalità Boost, monitoraggio dei consumi
energetici...
Produzione di acqua calda sanitaria
L’unità monoblocco può essere abbinata a serbatoi in acciaio
inossidabile (EKHWS) e agli accumuli tecnici Sanicube e HybridCube
per la produzione istantanea di acqua calda sanitaria.
Interfaccia macchina-utente (MMI)
Ispirandosi al pluripremiato design delle unità interne Daikin Altherma 3, Daikin ha inoltre aggiornato questo
sistema di comando per offrire un'interfaccia ancora più user-friendly.
Configurazione rapida Design funzionale
Una volta effettuato il login, sarà possibile configurare tutti i L'interfaccia è caratterizzata da un design intuitivo. Lo schermo
parametri dell'unità con il nuovo comando in meno di 10 passaggi. a colori ad alto contrasto presenta viste pratiche e funzionali per
È anche possibile controllare se l'unità è pronta per l'uso eseguendo aiutare gli installatori e i tecnici della manutenzione.
test di funzionamento.
Collegamento cartuccia WLAN
Funzionamento semplice
La nuova interfaccia è dotata di pochi pulsanti e 2 manopole Dimensioni ridotte:
di navigazione che consentono di impostare rapidamente la 136 x 160 x 37 mm
temperatura ambiente e le unità di controllo.
188

Pompe di calore monoblocco
Assoluta compattezza
Daikin Altherma 3 M rappresenta la soluzione a pompa di calore più compatta, in quanto è costituita da una sola unità esterna.
È quindi ideale in caso di spazio limitato.
Prestazioni migliorate Gamma di prodotti ampliata
Daikin Altherma 3 M offre prestazioni migliorate e › Modelli reversibili per il riscaldamento e il raffrescamento
un'ampia gamma di prodotti › Solo modelli monofase
› Modelli senza riscaldatore di riserva (EBLA-EV3)
› Riscaldamento di ambienti fino ad › Modelli con riscaldatore di riserva integrato
› Acqua calda sanitaria fino ad plug & play (EBLA-E3V3)
› Funzionamento fino a -25°C › Disponibile nelle versioni 4, 6 e 8 kW
› LWT di 60°C a -5°C senza riscaldatore di riserva › Completa la gamma esistente da 9, 11, 14 e 16 kW
› Adatta a edifici nuovi di piccole dimensioni o per la
sostituzione di sistemi esistenti
Flessibilità nella produzione di acqua Abbinamento perfetto con qualsiasi
calda sanitaria sistema di riscaldamento
e raffrescamento
› Combinazione con serbatoio acqua calda sanitaria in
acciaio inossidabile (EKHWS) › Combinazione con applicazioni di riscaldamento a
› Accumuli tecnici Sanicube e HybridCube per la pavimento
produzione istantanea di acqua calda sanitaria con › Combinazione con termoconvettori a pompa di
possibilià di supporto per l’energia solare calore Daikin Altherma HPC
Può essere collocata sotto le finestre
189

Pompe di calore monoblocco
Daikin Altherma 3 M
EBLA04-08E(3)V3
Sistema monoblocco aria-acqua reversibile che fornisce
riscaldamento e raffrescamento, ideale per gli
ambienti interni che presentano uno spazio limitato
› Collegamento alla cartuccia WLAN standard incluso
› Possibilità di combinazione con serbatoi dell’acqua calda sanitaria
› Pompa di calore aria-acqua per riscaldamento e raffrescamento
› Unità monoblocco tutto in uno, componenti idraulici inclusi
› Riscaldatore di riserva elettrico integrato da 3 kW opzionale, plug & play EBLA04-08E(3)V3
› Disponibile nella versione monofase
› Possibile installazione in sistemi Packaged Hybrid e In-Wall Full Electric
7
BRC1HHDW
fino a fino a*
1245.4 62
65°C
3
2
1 4 5 6
Unità singola EBLA 04E(3)V3 06E(3)V3 08E(3)V3
Detrazioni Fiscali ✓ ✓ ✓
Conto termico ✓ ✓ ✓
Capacità di riscaldamento kW 6,41(1)/5,38(2) 7,74(1)/6,25(2) 9,37(1)/7,28(2)
Potenza assorbita Riscaldamento kW 1,30(1)/1,91(2) 1,63(1)/2,25(2) 2,08(1)/2,73(2)
Capacità di raffrescamento kW 5,98(1)/4,62(2) 7,45(1)/5,57(2) 8,57(1)/6,34(2)
Potenza assorbita Raffrescamento kW 1,06(1)/1,24(2) 1,54(1)/1,60(2) 1,87(1)/1,91(2)
COP 4,92(1)/2,82(2) 4,74(1)/2,77(2) 4,52(1)/2,67(2)
EER 5,64(1)/3,72(2) 4,84(1)/3,47(2) 4,58(1)/3,32(2)
Riscaldamento Uscita acqua Generale ŋs (efficienza stagionale per il riscaldamento di ambienti) 129 128 131
di ambienti c c o lim n a co ti n ch d e iz ioni SCOP 3,29 3,28 3,35
medie 55°C Classe eff. stag. risc. ambienti A++
Uscita acqua Generale ŋs (efficienza stagionale per il riscaldamento di ambienti) 179 178 181
c c o lim n c a o ti n ch d e iz ioni SCOP 4,54 4,52 4,61
medie 35°C Classe eff. stag. risc. ambienti A+++
Pannellatura Colore Bianco avorio
Materiale Acciaio dolce zincato
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 770 x 1.250 x 362
Peso Unità kg EV3: 88, E3V3: 91
Compressore Quantità 1
Tipo Compressore ermetico tipo Swing
Campo di T. esterna Min.~Max. °CBU -25 ~ 35
funzionamento Riscaldamento Lato acqua Min.~Max. °C EV3: 9 ~ 65 / E3V3: 15 ~ 65
T. esterna Min.~Max. °CBS 10 ~ 43
Raffrescamento
Lato acqua Min.~Max. °C 5 ~ 22
Acqua calda T. esterna Min.~Max. °CBS -27 ~ 35
sanitaria Lato acqua Min.~Max. °C 25 ~ 55
Refrigerante Tipo R32
GWP 675
Carica kg 1,35
Carica TCO2Eq 0,91
Controllo Valvola di espansione
Livello di potenza sonora Riscaldamento Nom. dBA 58 60 62
Alimentazione Nome/Fase/Frequenza/Tensione Hz/V V3/1~/50/230
Corrente Fusibili consigliati A 20 25
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento. Prestazioni in raffrescamento calcolate in accordo alla EN 14511 a pieno carico.
(1) Raffrescamento Ta 35°C - LWE 18°C (DT = 5°C); riscaldamento Ta BS/BU 7°C/6°C - LWC 35°C (DT = 5°C)
(2) Raffrescamento Ta 35°C - LWE 7°C (DT = 5°C); riscaldamento Ta BS/BU -7°C/6°C - LWC 35°C (DT = 5°C)
*Acqua calda sanitaria in combinazione con il serbatoio in acciaio inox EKHWS-D e il termoaccumulatore ECH O EKHWP-(P)B.
2
76
104
210
8.967
4.45
7.813
7.72
433
7
1245.4 62
3
2
1 4 5 6
76
104
210
8.967
4.45
7.813
7.72
433
Legenda
1 Connessione 1”M di entrata dell’acqua
2 Connessione 1”M di uscita dell’acqua
3 Ingresso cablaggio (cablaggio della bassa tensione)
4 Ingresso cablaggio (cablaggio dell’alta tensione)
5 Ingresso cablaggio (alimentazione)
6 Alimentazione del riscaldatore di riserva
7 Valvola di intercettazione / filtro (incluso l’accessorio)
190

Schema idraulico
Schema tipologico per riscaldamento con pavimento radiante,
raffrescamento con fan coil idronici e produzione di acqua calda
sanitaria con serbatoio in acciaio inossidabile Daikin
Daikin air conDitioning ITALY s.p.a. SCHEMA DI PRINCIPIO. FARE RIFERIMENTO AL PROGETTO DEFINITIVO Collegamenti elettrici
SEDE CENTRALE Via Giuseppe Ripamonti, 85, 20141 Milano MI Si riserva il diritto di utilizzo. Da non usare per le dichiarazioni di conformità. Da non usare ai fini della progettazione. F co o l r l n e i g tu a r m a e e n ti
Altherma 3 M EKHWS UFH e fancoil alternativi non di pertinenza
f
421281 421281 421281
d
c
b
010203°C0405600
RRIISSCCALADALMDENATOMENTO
010203°C0405600
B ABB pannelli radianti monopex
AV F1 AB A 3UV1 A 3UV2
EBLA
EBLA-E
b 01020°3C0405600 RRAAFFFRFESRCEAMSECNATOMENTO
01020°3C0405600
AC2 ACS
AC3
80 AFS
EKHWS
70 EKHWS
60
50
40
30
20
A B C
10
0
0 5 10 15 20 25 30 35 40 45
Legenda Collegamenti elettrici
Fornitura e
a Terminali impianto collegamenti
non di pertinenza
b Valvola di by pass
c Modulo alimentatore UFH-BM
Morsettiera 2 / 6 canali
d
per termostato via cavo UFH RMD*
f Termostato ambiente via cavo UFH-RD
EKWHS Accumulo Daikin di acqua calda sanitaria
AC2 Miscelatore termostatico VTA32
AC3 Pompa per ricircolo acqua calda sanitaria
3UV2 Valvola tre vie deviatrice riscaldamento / raffrescamento
3UV1 Valvola tre vie deviatrice impianto / acqua calda sanitaria
EBLA Unità esterna Altherma Monobloc
F1 Filtro defangatore
AV Valvola antigelo per protezione tubazioni - opzionale
]aPk[
anretse
acitats
enoisserP
Portata d'acqua [l/min]
]aPk[
anretse
acitats
enoisserP
EBLA04-08E(3)V3
Portata acqua [l/min]
191

Schema idraulico
Schema tipologico per riscaldamento con pavimento radiante,
raffrescamento con fan coil idronici e integrazione con solare
a svuotamento Drain Back
9 7 3 1
10 8 4 2
HYC 544/32/0
10 9 8 7 4 3 2 1
f
DB6 421281 421281 421281
d
c
b 010203°0C405600 RIS R C I A S L C DA A M L E D NT A O MENTO
010203°0C405600
3UV1
AB A A B AB B pannelli radianti monopex HYC1 Collegamenti elettrici
AV F1 B 3UV2 AB A 3UV2 Fornitura e
collegamenti
non di pertinenza
EBLA
EBLA-E
01020°3C0405600 RAFFRESCAMENTO
b RAFFRESCAMENTO
01020°3C0405600
DB5
9 7 3 1 AC4
10 8 4 2
9 7 3 1
8 4 2 AC2 ACS
DB6
AC3
HYC 544/32/0
10 9 8 7 4 3 2 1
f
421281 421281 421281
d DB1
c
DB1 AFS
HYC1
HYC1
Collegamenti elettrici
010203°0C405600
b RISCALDAMENTO
Fornitura e
010203°0C405600
collegamenti
ABA A 3U B V1 ABB pannelli radianti monopex HYC1 Collegamenti e n le o tt n ric i di pertinenza
AV F1 B 3UV2 AB A 3UV2 Fornitura e
collegamenti
non di pertinenza
EBLA
01020°3C0405600
b RAFFRESCAMENTO
01020°3C0405600
Legenda
a Terminali impianto HYC1 Hybridcube HYC 544/32/0
DB5
AC4 b Valvola di by pass AC2 Miscelatore termostatico VTA32
c Modulo alimentatore UFH-BM AC3 Pompa per ricircolo acqua calda sanitaria
9 8 7 4 3 2 1 AC2 ACS d M pe o r r t s e e r t m tie o r s a t a 2 t o / 6 v i c a a c n a a v li o UFH RMD* AC4 Kit ZKL per il ricircolo dell’acqua calda sanitaria
3UV2 Valvola tre vie deviatrice riscaldamento / raffrescamento
f Termostato ambiente via cavo UFH-RD
3UV1 Valvola tre vie deviatrice impianto / acqua calda sanitaria
P4 Collettori piani solari solaris
AC3 EBLA Unità esterna altherma monobloc
DB1 Gruppo regolazione e pompaggio RPS4
F1 Filtro defangatore
DB5 Flowsensor FLS20 contenuto in RPS4
AV Valvola antigelo per protezione tubazioni - opzionale
DB6 Collettori piani solari solaris
DB1 AFS
HYC1
192

768
62
1378
584
03
064
03 171 758 300
≥100
≥300
70
≥500
≥300
≥500
Total volume = 0.598 m³
X
Pompe di calore monoblocco
Daikin Altherma 3 M
EBLA09-16D(3)V3/D(3)W1
Sistema monoblocco aria-acqua reversibile che
fornisce riscaldamento e raffrescamento, ideale per
gli spazi interni che presentano uno spazio limitato
› Collegamento cartuccia WLAN (opzionale)
› Possibilità di combinazione con serbatoi dell’acqua calda sanitaria
› Pompa di calore aria-acqua per riscaldamento e raffrescamento
› Unità monoblocco tutto in uno, componenti idraulici inclusi
› Per il riscaldamento supplementare è disponibile un riscaldatore
elettrico di riserva da 3 kW integrato opzionale o un kit
di riscaldamento di riserva separato EBLA09-16DV3/DW1
› Disponibile nella versione monofase e trifase
› Possibile installazione in sistemi Packaged Hybrid e In-Wall Full Electric
BRC1HHDW
Fino a
A+++ 60 °C
A++
A+
A
B
C
D X < H
E
Unità singola EBLA 09D(3)V3/DW1 11DV3/DW1 14DV3/DW1 16DV37/DW17
Detrazioni Fiscali ✓ F ✓ ✓ ✓
Conto termico ✓ ✓ ✓ ✓
G
Capacità di riscaldamento kW 10,42(1)/7,89(2) 12,31(1)/9,10(2) 13,69(1)/10,73(2) 15,96(1)/11,15(2)
Potenza assorbita Riscaldamento kW 2,17(1)/3,22(2) 2,57(1)/3,72(2) 2,95(1)/4,35(2) 3,52(1)/4,44(2)
Capacità di raffrescamento kW 16,31(1)/11,02(2) 18,25(1)/12,68(2) 18,79(1)/13,09(2) 18,79(1)/14,01(2)
Potenza assorbita Raffrescamento kW 4,48(1)/3,70(2) 5,34(1)/4,62(2) 4,71(1)/4,34(2) 4,71(1)/4,63(2)
COP 4,80(1)/2,45(2) 4,79(1)/2,45(2) 4,64(1)/2,47(2) 4,53(1)/2,51(2)
EER 3,64(1)/2,98(2) 3,42(1)/2,74(2) 3,99(1)/3,02(2) 3,99(1)/3,03(2)
U ac s q ci u t a a con ŋ il s r i ( s e c ffi al c d i a e m nz e a n s t t o a d gi i o a n m a b le i e p n e t r i ) 135 132 134 132
condizioni Generale SCOP 3,44 3,37 3,42 3,37
Riscaldamento climatiche Classe eff. stag.
ambiente medie 55 °C risc. ambienti A++
U ac s q ci u t a a con ŋ il s r i ( s e c ffi al c d i a e m nz e a n s t t o a d gi i o a n m a b le i e p n e t r i ) 190 186 185
condizioni Generale SCOP 4,82 4,73 4,70 4,69
climatiche Classe eff. stag.
medie 35 °C risc. ambienti A+++
Pannellatura Colore Argento
Materiale Lamiera d'acciaio zincato verniciata con polvere poliestere
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 870 x 1.380 x 460
Peso Unità kg DV3/DW1: 147, D3V3/D3W1: 149
Compressore Quantità 1
Tipo Compressore ermetico tipo Swing
Campo di T.esterna Min.~Max. °CBU DV3/DW1: -25 ~ 25, D3V3/D3W1: -25 ~ 35
Riscaldamento
funzionamento Lato acqua Min.~Max. °C DV3/DW1: 9 ~ 60, D3V3/D3W1: 15 ~ 60
Campo di T.esterna Min.~Max. °CBS 10 ~ 43
Raffrescamento
funzionamento Lato acqua Min.~Max. °C 5 ~ 22
Campo di Acqua calda T.esterna Min.~Max. °CBS -25 ~ 35
funzionamento sanitaria Lato acqua Min.~Max. °C 25 ~ 55
Tipo R32
GWP 675,0
Refrigerante Carica kg 3,80
Carica TCO2Eq 2,57
Controllo Valvola di espansione
Livello di potenza sonora (5) Riscaldamento Nom. dBA 62
Alimentazione Nome/Fase/Frequenza/Tensione Hz/V V3/1~/50/230 - W1/3~/50/400
Corrente Fusibili consigliati A 32/16
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento. Prestazioni in raffrescamento calcolate in accordo alla EN 14511 a pieno carico.
(1) Raffrescamento Ta 35°C - LWE 18°C (DT = 5°C); riscaldamento Ta BS/BU 7°C/6°C - LWC 35°C (DT = 5°C)
(2) Raffrescamento Ta 35°C - LWE 7°C (DT = 5°C); riscaldamento Ta BS/BU -7°C/6°C - LWC 35°C (DT = 5°C)
193

Schema idraulico
Schema tipologico per riscaldamento con pavimento radiante,
raffrescamento con fan coil idronici e produzione di acqua calda
sanitaria con serbatoio in acciaio inossidabile Daikin
Daikin air conDitioning ITALY s.p.a. SCHEMA DI PRINCIPIO. FARE RIFERIMENTO AL PROGETTO DEFINITIVO Collegamenti elettrici
SEDE CENTRALE Via Giuseppe Ripamonti, 85, 20141 Milano MI Si riserva il diritto di utilizzo. Da non usare per le dichiarazioni di conformità. Da non usare ai fini della progettazione. F co o l r l n e i g tu a r m a e e n ti
Altherma 3 M EKHWS UFH e fancoil alternativi non di pertinenza
f
421281 421281 421281
d
c
b
010203°C0405600
RRIISSCCALADALMDENATOMENTO
010203°C0405600
B ABB pannelli radianti monopex
AV F1 AB A 3UV1 A 3UV2
EBLA
EBLA-D
b 01020°3C0405600 RRAAFFFRFESRCEAMSECNATOMENTO
01020°3C0405600
AC2 ACS
AC3
AFS
EKHWS
EKHWS
Collegamenti elettrici
Fornitura e
collegamenti
non di pertinenza
Legenda
a Terminali impianto
EBLA09D3V3
b Valvola di by pass
c Modulo alimentatore UFH-BM
Morsettiera 2 / 6 canali d
per termostato via cavo UFH RMD*
f Termostato ambiente via cavo UFH-RD
EKWHS Accumulo Daikin di acqua calda sanitaria
AC2 Miscelatore termostatico VTA32
AC3 Pompa per ricircolo acqua calda sanitaria
3UV2 Valvola tre vie deviatrice riscaldamento / raffrescamento
3UV1 Valvola tre vie deviatrice impianto / acqua calda sanitaria
EBLA Unità esterna Altherma Monobloc
F1 Filtro defangatore
AV Valvola antigelo per protezione tubazioni - opzionale
]aPk[
anretse
acitats
enoisserP
]aPk[
anretse
acitats
enoisserP
EBLA09-16DV3/DW1
Portata acqua [l/min]
Portata acqua [l/min]
194

Schema idraulico
Schema tipologico per riscaldamento con pavimento radiante,
raffrescamento con fan coil idronici e integrazione con solare
a svuotamento Drain Back
9 7 3 1
10 8 4 2
HYC 544/32/0
10 9 8 7 4 3 2 1
f
421281 421281 421281
d
c
b 010203°0C405600 RIS R C I A S L C DA A M L E D NT A O MENTO
010203°0C405600
3UV1
AB A A B AB B pannelli radianti monopex HYC1 Collegamenti elettrici
AV F1 B 3UV2 AB A 3UV2 Fornitura e
collegamenti
non di pertinenza
EBLA
EBLA-D
01020°3C0405600 RAFFRESCAMENTO
b RAFFRESCAMENTO
01020°3C0405600
DB5
9 7 3 1 AC4
10 8 4 2
9 7 3 1
8 4 2 AC2 ACS
DB6
AC3
HYC 544/32/0
10 9 8 7 4 3 2 1
f
421281 421281 421281
d DB1
c
DB1 AFS
HYC1
Collegamenti elettrici HYC1
b 010203°0C405600 RISCALDAMENTO Fornitura e
collegamenti
010203°0C405600 non di pertinenza
3UV1
ABA A B ABB pannelli radianti monopex HYC1 Collegamenti elettrici
AV F1 B 3UV2 AB A 3UV2 Fornitura e
collegamenti
non di pertinenza
EBLA
01020°3C0405600
b RAFFRESCAMENTO
01020°3C0405600
Legenda
a Terminali impianto HYC1 Hybridcube HYC 544/32/0
DB5
AC4 b Valvola di by pass AC2 Miscelatore termostatico VTA32
c Modulo alimentatore UFH-BM AC3 Pompa per ricircolo acqua calda sanitaria
9 8 7 4 3 2 1 AC2 ACS d M pe o r r t s e e r t m tie o r s a t a 2 t o / 6 v i c a a c n a a v li o UFH RMD* AC4 Kit ZKL per il ricircolo dell’acqua calda sanitaria
3UV2 Valvola tre vie deviatrice riscaldamento / raffrescamento
f Termostato ambiente via cavo UFH-RD
3UV1 Valvola tre vie deviatrice impianto / acqua calda sanitaria
P4 Collettori piani solari solaris
AC3 EBLA Unità esterna altherma monobloc
DB1 Gruppo regolazione e pompaggio RPS4
F1 Filtro defangatore
DB5 Flowsensor FLS20 contenuto in RPS4
AV Valvola antigelo per protezione tubazioni - opzionale
DB6 Collettori piani solari solaris
DB1 AFS
HYC1
195

Mini-Chiller
“EWYA”
Assoluta compattezza
Il nuovo mini chiller rappresenta la soluzione solo
freddo o pompa di calore più compatta, in quanto è
costituita da una sola unità esterna. 80
È quindi ideale in caso di spazio limitato.
70
60
50
40
30
20
A B C
10
0
0 5 10 15 20 25 30 35 40 45
]aPk[
anretse
acitats
enoisserP
Prestazioni idrauliche
del circolatore
Prestazioni migliorate
L’unità offre prestazioni migliorate e un'ampia gamma
di prodotti
› Riscaldamento di ambienti fino a 25°C Portata d'acqua [l/min]
› Funzionamento fino a -25°C
› LWT di 60°C a -5°C senza riscaldatore di riserva
› Adatta a edifici nuovi di piccole dimensioni o per la
sostituzione di sistemi esistenti
Gamma di prodotti ampliata
› Modello solo freddo
› Modelli reversibili per il riscaldamento e il raffrescamento
› Solo modelli monofase
› Disponibile nelle versioni 4, 6 e 8 kW
› Estende la gamma corrente 9 ~ 16 kW
Abbinamento perfetto
con qualsiasi sistema di
riscaldamento
e raffrescamento
› Combinazione con applicazioni di riscaldamento a
pavimento
› Tre soluzioni per la climatizzazione e/o riscaldamento
con ventilconvettore: a parete, a pavimento e
canalizzata.
196

EWYA(4-6-8)DV3P
Pompa di calore condensata ad
aria con compressore pilotato
da Inverter
R32
› Prodotto top di gamma in termini di efficienza energetica e campo
di funzionamento
› Versione con riscaldatore evaporatore opzionale
› Facile installazione “plug and play”
› Tra le unità più silenziose disponibili sul mercato (63 dBA - potenza
sonora)
› Alimentazione monofase e bassa corrente di spunto rendono
questa unità ideale per applicazioni residenziali
› Peso ridotto del 20% rispetto ai modelli precedenti
› Kit idraulico integrato: nessun serbatoio inerziale richiesto, pompa EW(A-Y)A004-008DV3P_R
con controllo a Inverter di serie, sensore di portata principale e
interruttore inclusi.
› Il comando a filo incluso nella dotazione standard consente
l'impostazione di più setpoint (raffrescamento, riscaldamento,
temperatura dell'acqua in uscita) oppure di valori basati sulle
condizioni esterne (controllo in base alle condizioni climatiche).
Presenta storico allarmi, funzione rumorosità notturna ridotta ed è
disponibile in più lingue.
Riscaldamento e raffrescamento EWYA-D 004DV3P 006DV3P 008DV3P
Riscaldamento di ambienti Uscita acqua con Generale SCOP 4,54 4,52 4,61
condizioni climatiche Classe eff. stag. risc. ambienti A+++
medie 35 °C
Capacità di raffrescamento Nom. kW 4,86 (1) / 4,52 (2) 5,83 (1) / 5,09 (2) 6,18 (1) / 5,44 (2)
Capacità di riscaldamento kW 6,41 (1) / 6,08 (2) 7,74 (1) / 7,4 (2) 9,37 (1) / 8,86 (2)
Potenza assorbita Raffrescamento Nom. kW 0,820 (1) / 1,36 (2) 1,08 (1) / 1,55 (2) 1,19 (1) / 1,73 (2)
Riscaldamento kW 1,3 (1) / 1,65 (2) 1,63 (1) / 2,01 (2) 2,08 (1) / 2,55 (2)
EER 5,91 (1) / 3,32 (2) 5,40 (1) / 3,28 (2) 5,19 (1) / 3,14 (2)
COP 4,93 (1) / 3,68 (2) 4,75 (1) / 3,68 (2) 4,50 (1) / 3,47 (2)
Dimensioni Unità Altezza mm 770
Larghezza mm 1.250
Profondità mm 362
Peso Unità kg 88,0
Scambiatore calore Tipo Scambiatore di calore a piastre
acqua Volume acqua l 1
Compressore Tipo Compressore ermetico tipo Swing
Quantità 1
Ventilatore Tipo Ventilatore elicoidale
Quantità 1
Livello di potenza Raffrescamento Nom. dBA 61,0 (1) 62,0 (1)
sonora Riscaldamento Nom. dBA 58,0 (1) 60,0 (1) 62,0 (1)
Livello di pressione Raffrescamento Nom. dBA 48,0 (1) 49,0 (1) 50,0 (1)
sonora Riscaldamento Nom. dBA 44,0 (1) 47,0 (1) 49,0 (1)
Campo di funziona- Lato aria Raffrescamento Min.~Max. °CBS 10 (3)~43
mento Riscaldamento Min.~Max. °CBS -25 ~25
Lato acqua Raffrescamento Min.~Max. °CBS 5 (3)~22
Riscaldamento Min.~Max. °CBS 9 (3)~65 (3)
Refrigerante Tipo/GWP R-32/675,0
Carica kg 1,35
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/50 /230 +/-10%
(1) Condizione 1: raffrescamento Ta 35 °C - LWE 18 °C (DT = 5 °C); riscaldamento Ta BS/BU 7 °C/6 °C - LWC 35 °C (DT = 5 °C). Riscaldamento: dati a pieno carico; valori integrati.
(2) Condizione 2: raffrescamento Ta 35 °C - LWE 7 °C (DT = 5 °C); riscaldamento Ta BS/BU 7 °C/6 °C - LWC 45 °C (DT = 5 °C). Riscaldamento: dati a pieno carico; valori integrati.
(3) Per maggiori dettagli, vedere lo schema del campo di funzionamento
197

EWYA(9-11-14-16)DV3P
Pompa di calore condensata ad
aria con compressore pilotato
da Inverter
R32
› La scelta di un prodotto in R32 riduce l’impatto ambientale del 68%
rispetto all’R410A e porta direttamente a minori consumi energetici
grazie alla sua elevata efficienza energetica
› Chiller con Inverter
› Compressore Inverter a tenuta ermetica
› Nuovo rivestimento dell’unità esterna
› Controller MMI-2 separato per installazione interna
EWYA-DV3P
Riscaldamento e raffrescamento EWYA-D 009DV3P 011DV3P 014DV3P 016DV3P
Raffrescamento di Condizione A 35 °C Pdc kW 9,35 11,6 12,8 14,0
ambienti ηs,c % 222 229 226 221
SEER 5,62 (6) 5,79 (6) 5,71 (6) 5,59 (6)
Riscaldamento di ambienti Uscita acqua con Generale SCOP 4,82 4,73 4,70 4,69
condizioni climatiche Classe eff. stag. risc. ambienti A+++
medie 35 °C
Capacità di raffrescamento Nom. kW 9,35 (2) / 9,10 (3) 11,6 (2) / 11,5 (3) 12,8 (2) / 12,7 (3) 14,0 (2) / 15,3 (3)
Capacità di riscaldamento kW 10,42 (4) / 10,06 (5) 12,31 (4) / 12,28 (5) 13,69 (4) / 13,92 (5) 15,96 (4) / 15,59 (5)
Potenza assorbita Raffrescamento Nom. kW 2,79 (2) / 1,71 (3) 3,56 (2) / 2,17 (3) 4,06 (2) / 2,51 (3) 4,58 (2) / 3,24 (3)
Riscaldamento kW 2,17 (3) / 2,94 (4) 2,57 (3) / 3,76 (4) 2,95 (3) / 4,13 (4) 3,52 (3) / 4,59 (4)
Controllo capacità Metodo Variabile (Inverter)
EER 3,35 (2) / 5,34 (3) 3,26 (2) / 5,31 (3) 3,16 (2) / 5,04 (3) 3,06 (2) / 4,74 (3)
COP 4,80 (4) / 3,42 (5) 4,79 (4) / 3,27 (5) 4,64 (4) / 3,37 (5) 4,53 (4) / 3,40 (5)
Dimensioni Unità Altezza mm 870
Larghezza mm 1.380
Profondità mm 460
Peso Unità kg 147
Scambiatore calore Tipo Scambiatore di calore a piastre
acqua Volume acqua l 2
Scambiatore calore aria Tipo A tubi alettati ad alta efficienza con sottoraffreddamento integrato
Compressore Tipo Compressore ermetico con Inverter tipo Swing
Quantità 1
Ventilatore Tipo Ventilatore elicoidale
Quantità 1
Portata Raffrescamento Nom. m³/min 63 70 85
d'aria Riscaldamento Nom. m³/min 48,0 55,8 70,4 85,0
Livello di potenza sonora Raffrescamento Nom. dBA 65,5 67,0 69,0
Livello di pressione Raffrescamento Nom. dBA 44,0 47,7 50,8 51,0
sonora
Campo di funziona- Lato aria Raffrescamento Min.~Max. °CBS 10 ~43
mento Riscaldamento Min.~Max. °CBS -25 ~25
Lato acqua Raffrescamento Min.~Max. °CBS 5 ~22
Riscaldamento Min.~Max. °CBS 9 (1)~60 (1)
Refrigerante Tipo/GWP R-32/675,0
Controllo Valvola di espansione elettronica
Circuiti Quantità 1
Carica di refrigerante Per circuito kg 3,80
TCO2Eq 2,6
Unità Corrente Max A 30,8
assorbita
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/50 /230
(1) Per maggiori dettagli, vedere lo schema del campo di funzionamento | (2) Raffrescamento: EW 12 °C; LW 7 °C; condizioni ambientali: 35 °CBS | (3) Raffrescamento: EW 23 °C; LW 18 °C; condizioni ambientali: 35 °CBS.
(4) Condizione: Ta BS/BU 7 °C/6 °C - LWC 35 °C (DT = 5 °C). Riscaldamento: dati a pieno carico; valori integrati. | (5) Condizione: Ta BS/BU 7 °C/6 °C - LWC 45 °C (Dt = 5 °C). Riscaldamento: dati a pieno carico; valori integrati
(A6 )s eSgecuoitnod doe Ei Nfre1q48u2e5n t| iD aigpgeinodrnea dmalelan tmi doedla sliotàft wopaerera dtiiv sae, lfeazreio rnifee rsiim raecnctoom ala mndaan uil aslueo d ui itnilsiztazolla pzeiorn vee.rificare i dati riportati in tabella.
198

EWYA-DW1P
Pompa di calore condensata ad
aria con compressore pilotato
da Inverter
R32
› La scelta di un prodotto in R32 riduce l’impatto ambientale del 68%
rispetto all’R410A e porta direttamente a minori consumi energetici
grazie alla sua elevata efficienza energetica
› Chiller con Inverter
› Compressore Inverter a tenuta ermetica
› Nuovo rivestimento dell’unità esterna
› Controller MMI-2 separato per installazione interna
EWYA-DW1P
Riscaldamento e raffrescamento EWYA-D 009DW1P 011DW1P 014DW1P 016DW1P
Raffrescamento di Condizione A 35 °C Pdc kW 9,35 11,6 12,8 14,0
ambienti ηs,c % 222 229 226 221
SEER 5,62 5,79 5,71 5,59
Riscaldamento di ambienti Uscita acqua con Generale SCOP 4,82 4,73 4,70 4,69
condizioni climatiche Classe eff. stag. risc. ambienti A+++
medie 35 °C
Capacità di raffrescamento Nom. kW 9,35 (1) / 9,10 (2) 11,6 (1) / 11,5 (2) 12,8 (1) / 12,7 (2) 14,0 (1) / 15,3 (2)
Capacità di riscaldamento kW 10,42 (4) / 10,06 (5) 12,31 (4) / 12,28 (5) 13,69 (4) / 13,92 (5) 15,96 (4) / 15,59 (5)
Potenza assorbita Raffrescamento Nom. kW 2,79 (1) / 1,71 (2) 3,56 (1) / 2,17 (2) 4,06 (1) / 2,51 (2) 4,58 (1) / 3,24 (2)
Riscaldamento kW 2,17 (3) / 2,94 (4) 2,57 (3) / 3,76 (4) 2,95 (3) / 4,13 (4) 3,52 (3) / 4,59 (4)
Controllo capacità Metodo Variabile (Inverter)
EER 3,35 (1) / 5,34 (2) 3,26 (1) / 5,31 (2) 3,16 (1) / 5,04 (2) 3,06 (1) / 4,74 (2)
COP 4,80 (4) / 3,42 (5) 4,79 (4) / 3,27 (5) 4,64 (4) / 3,37 (5) 4,53 (4) / 3,40 (5)
Dimensioni Unità Altezza mm 870
Larghezza mm 1.380
Lunghezza mm 460
Peso Unità kg 147
Scambiatore calore Tipo Scambiatore di calore a piastre
acqua Volume acqua l 2
Scambiatore calore aria Tipo A tubi alettati ad alta efficienza con sottoraffreddamento integrato
Compressore Tipo Compressore ermetico con Inverter tipo Swing
Quantità 1
Ventilatore Tipo Ventilatore elicoidale
Quantità 1
Portata Raffrescamento Nom. m³/min 63 70 85
d'aria Riscaldamento Nom. m³/min 48,0 55,8 70,4 85,0
Livello di potenza sonora Raffrescamento Nom. dBA 65,5 67,0 69,0
Livello di pressione sonora Raffrescamento Nom. dBA 44,0 47,7 50,8 51,0
Campo di funziona- Lato aria Raffrescamento Min.~Max. °CBS 10~43
mento Riscaldamento Min.~Max. °CBS -25~25
Lato acqua Raffrescamento Min.~Max. °CBS 5~22
Riscaldamento Min.~Max. °CBS 9 ~60
Refrigerante Tipo/GWP R-32/675,0
Controllo Valvola di espansione elettronica
Circuiti Quantità 1
Carica di refrigerante Per circuito kg 3,80
Per circuito TCO2Eq 2,6
Unità Corrente Max A 14,0
assorbita
Alimentazione Fase / Frequenza / Tensione Hz/V 3~/50/400
(1) Per maggiori dettagli, vedere lo schema del campo di funzionamento | (2) Raffrescamento: EW 12 °C; LW 7 °C; condizioni ambientali: 35 °CBS | (3) Raffrescamento: EW 23 °C; LW 18 °C; condizioni ambientali: 35 °CBS.
(4) Condizione: Ta BS/BU 7 °C/6 °C - LWC 35 °C (DT = 5 °C). Riscaldamento: dati a pieno carico; valori integrati. | (5) Condizione: Ta BS/BU 7 °C/6 °C - LWC 45 °C (Dt = 5 °C). Riscaldamento: dati a pieno carico; valori integrati
(6) Secondo EN14825 | Dipende dalla modalità operativa, fare riferimento al manuale di installazione.
199

200

Xxxxxxxxxxxxxxx
Pompe di calore
da 16 a 90 kW
per condomini con riscaldamento
centralizzato
Adatti per applicazioni di climatizzazione
e di processo
Condizioni di esercizio
Riscaldamento garantito tutto l'anno e produzione di acqua calda fino a 60°C e raffrescamento
da -20°C fino a 52°C per rispondere alle esigenze di installazione di tutti i paesi.
Gamma di capacità e layout
16-25 kW 32-50 kW 64-90 kW
201

Pompe di calore monoblocco
Tecnologia interamente a Inverter
Valori SEER fino a 5,76 | Valori SCOP fino a 4,19
La tecnologia più avanzata con i più alti livelli di efficienza e qualità.
Affidabilità comprovata senza pari grazie ai test dei refrigeratori e dei componenti in luoghi diversi anche in
condizioni operative estreme.
I compressori Scroll Daikin possono beneficiare della
tecnologia a Inverter che aumenta i livelli di efficienza
di questa serie, sia a pieno carico che a carico parziale,
caratteristica molto importante dato che i refrigeratori
e le pompe di calore di solito funzionano in condizioni
di carico parziale per la maggior parte del tempo.
Gli elevati livelli di efficienza energetica sono garantiti
anche dai ventilatori a Inverter che, insieme ai com-
pressori Scroll a Inverter, rendono questa
nuova serie di piccoli refrigeratori con
Inverter a R-32 una serie interamente
a Inverter.
Il campo di funzionamento
dell'unità può essere esteso fino al
limite di funzionamento standard
dell'unità grazie al KIT ALTA TEM-
PERATURA ESTERNA (solo versione
EWAT) e una progettazione elettrica
specifica per temperature esterne
elevate (fino a 52°C).
Opzione recupero di calore parziale.
Gestione degli impianti e
connettività
Sistema Master/Slave o Modbus RTU di serie
per una perfetta connettività dell'impianto.
Monitoraggio remoto e otti-
mizzazione del sistema grazie
alla piattaforma Cloud di pro-
prietà Daikin On Site.
› Manutenzione predittiva per prevenire i guasti
› Visualizzazione dei consumi energetici per ridurre i costi
› Monitoraggio e controllo continuo dell’edificio, ovunque
vi troviate, grazie al servizio Daikin On Site
› Supporto diagnostico remoto per prolungare la durata
di vita del sistema
› Gestione di più siti
Dashboard Funzioni di diagnostica Aggiornamento software da remoto
OPERATORE ASSISTENZA DAIKIN
202
202

Pompe di calore monoblocco
Serie EWYT-CZ - Pompa di calore
Riscaldamento e raffrescamento EWYT-CZN/CZP/CZH 016 021 025 032 40 - MONO 40 - DUAL 050 064 090
Detrazioni Fiscali         
Conto termico         
Capacità di raffrescamento Nom. 15,9 (1)/16,1 20,9 (1)/21,1 25,6 (1)/25,9 32,4 (1)/32,7 39,6 (1)/39,9 41,4 (1)/41,7 50,8 (1)/51,1 64 (1)/64,4 88,3 (1)/88,8
kW
(2)/16,2 (3) (2)/21,2 (3) (2)/25,9 (3) (2)/32,8 (3) (2)/40,1 (3) (2)/41,8 (3) (2)/51,3 (3) (2)/64,5 (3) (2)/88,9 (3)
Max. 18,3 (1)/18,6 25 (1)/25,3 29,3 (1)/29,6 38,6 (1)/38,9 45,2 (1)/45,6 49,6 (1)/50 58,2 (1)/ 72,7 (1)/ 73,3 98,3 (1)/ 98,8
kW
(2)/18,7 (3) (2)/25,4 (3) (2)/29,6 (3) (2)/39,1 (3) (2)/45,7 (3) (2)/50,1 (3) 58,6(2)/58,7 (3) (2)/73,4 (3) (2)/98,9 (3)
Capacità di riscaldamento Nom. 15,9 (1)/15,62 20,2 (1)/19,93 24,8 (1)/24,6 32,4 (1)/32,08 39,4 (1)/39 40,3 (1)/40,01 49,8 (1)/49,49 61,9 (1)/61,43 85,8 (1)/85,33
kW
(2)/15,5 (3) (2)/19,8 (3) (2)/24,5 (3) (2)/32 (3) (2)/38,9 (3) (2)/39,9 (3) (2)/49,4 (3) (2)/61,3 (3) (2)/85,2 (3)
Max. 18,3 (1)/18 24,3 (1)/24 28,7 (1)/28,4 36,5 (1)/36,2 44,7 (1)/44,3 48,7 (1)/48,4 57,3 (1)/ 58,9 69,2 (1)/68,7 94,7 (1)/ 94,1
kW
(2)/18 (3) (2)/23,9 (3) (2)/28,3 (3) (2)/36,1 (3) (2)/44,2 (3) (2)/48,3 (3) (2)/56,7 (3) (2)/68,6 (3) (2)/94 (3)
Potenza assorbita Raffrescamento Nom. 5,5 (1)/5,45 6,6 (1)/6,56 8,5 (1)/8,48 10,3 (1)/10,3 13,4 (1)/13,3 13,2 (1)/13,2 17 (1)/16,9 21,8 (1)/21,9 31 (1)/31,1
kW
(2)/5,6 (3) (2)/6,7 (3) (2)/8,7 (3) (2)/10,4 (3) (2)/13,5 (3) (2)/13,3 (3) (2)/17 (3) (2)/22 (3) (2)/31,2 (3)
Riscaldamento Nom. 4,7 (1)/4,63 5,8 (1)/5,81 7,5 (1)/7,42 9,4 (1)/9,32 11,8 (1)/11,7 11,9 (1)/11,8 15,4 (1)/15,3 19,1 (1)/19,2 27,2 (1)/27,3
kW
(2)/4,8 (3) (2)/6 (3) (2)/7,6 (3) (2)/9,5 (3) (2)/11,9 (3) (2)/12 (3) (2)/15,4 (3) (2)/19,3 (3) (2)/27,4 (3)
Controllo capacità Metodo Controllo a Inverter
Capacità minima % 18 14 12 19 15 14 12 15 14
EER 2,9 (1)/2,96 3,16 (1)/3,22 3 (1)/3,05 (2)/2,98 3,13 (1)/3,18 2,95 (1)/3 (2)/2,97 3,12 (1)/3,17 2,98 (1)/3,03 2,93 (1)/2,95 2,84 (1)/2,85
(2)/2,89 (3) (2)/3,15 (3) (3) (2)/3,14 (3) (3) (2)/3,15 (3) (2)/3,02 (3) (2)/2,93 (3) (2)/2,85 (3)
COP 3,41 (1)/3,37 3,46 (1)/3,43 3,33 (1)/3,31 3,45 (1)/3,44 3,33 (1)/3,33 3,38 (1)/3,38 3,24 (1)/3,23 3,23 (1)/3,2 3,16 (1)/3,13
(2)/3,24 (3) (2)/3,31 (3) (2)/3,22 (3) (2)/3,37 (3) (2)/3,28 (3) (2)/3,33 (3) (2)/3,2 (3) (2)/3,17 (3) (2)/3,12 (3)
SEER 5 (1)/5,41 (2)/5,32 5,06 (1)/5,41 5,21 (1)/5,7 5,09 (1)/5,36 5,41 (1)/5,76 5,33 (1)/5,48 5,21 (1)/5,34 5,03 (1)/5,18
5 (1)/5,3 (2)/5,2 (3)
(3) (2)/5,34 (3) (2)/5,67 (3) (2)/5,34 (3) (2)/5,76 (3) (2)/5,4 (3) (2)/5,27 (3) (2)/5,12 (3)
Capacità di recupero di calore parziale (opzione 218)* kW 3,1 4,1 5 6,3 7,7 8,1 9,9 12,6 17,4
Efficienza di recupero di calore parziale TER 3,5 3,8 3,6 3,7 3,6 3,7 3,6 3,5 3,4
ηs, c 197 (1)/209 197 (1)/213 200 (1)/213 205 (1)/225 201 (1)/211 213 (1)/228 210 (1)/216 205 (1)/211 198 (1)/204
%
(2)/205 (3) (2)/210 (3) (2)/211 (3) (2)/224 (3) (2)/210 (3) (2)/227 (3) (2)/213 (3) (2)/208 (3) (2)/202 (3)
Riscaldamento ambienti Uscita acqua con Generale ηs (efficienza stagionale per 153 (1)/158 157 (1)/165 160 (1)/165 159 (1)/164 160 (1)/164 158 (1)/165 157 (1)/162 156 (1)/157 157 (1)/159
%
condizioni climatiche il riscaldamento ambienti) (2)/152 (3) (2)/159 (3) (2)/160 (3) (2)/161 (3) (2)/162 (3) (2)/163 (3) (2)/161 (3) (2)/155 (3) (2)/157 (3)
medie 35°C SCOP a bassa temp. 3,89 (1)/4,03 4 (1)/4,19 (2)/4,06 4,07 (1)/4,19 4,06 (1)/4,18 4,07 (1)/4,18 4,02 (1)/4,19 4 (1)/4,12 (2)/4,09 3,98 (1)/4,01
4 (1)/4,04 (2)/4 (3)
(2)/3,88 (3) (3) (2)/4,08 (3) (2)/4,11 (3) (2)/4,13 (3) (2)/4,14 (3) (3) (2)/3,94 (3)
Eff. stag. risc.
A++ A++ A++ A++ A++ A++ A++ A++ A++
ambienti Classe
Dimensioni Unità Altezza mm 1.878
Larghezza mm 1.152 1.752 2.306 2.906 3.506
Profondità mm 802 814
Peso Unità kg 227 (1)/261 (2) (3) 252 (1)/286 (2) (3) 350 (1)/393 (2) (3) 349 (1)/392 (2)(3) 494 (1)/546 (2) (3) 588 (1)/644 (2) (3) 693 (1)/749 (2) (3)
Scambiatore calore acqua Tipo Scambiatore di calore a piastre saldobrasate
Portata acqua RaffrescamentoNom. l/s 0,8 1 1,2 1,6 1,9 2 2,4 3,1 4,2
RiscaldamentoNom. l/s 0,8 1 1,2 1,6 1,9 2 2,4 3,1 4,2
Perdita di carico dell’acqua RaffrescamentoTotale kPa 19,8 11,3 16,3 19,2 27,6 9,91 14,3 21,7 20,1
Volume acqua l 1 2 5 8
Scambiatore calore aria Tipo Alette in alluminio e Tubi in rame
Compressore Tipo Compressore ermetico tipo Scroll
Quantità 1 2
Ventilatore Tipo Assiale
Quantità 1 2 3 4
Portata d'aria RaffrescamentoNom. l/s 3227 3122 3524 5080 6701 5444 7048 8967 13402
RiscaldamentoNom. l/s
Livello potenza sonora Raffrescamento Nom. dBA 76 78 79 80 81 83 85
Campo di funzionamento Lato aria RaffrescamentoMin.~Max. °CBS -20~52
RiscaldamentoMin.~Max. °CBS -20~35
Lato acqua RaffrescamentoMin.~Max. °CBS -15~20
RiscaldamentoMin.~Max. °CBS 20~60
Refrigerante Tipo R32
Circuiti Quantità 1 2
Controllo Valvola di espansione elettronica
GWP 675
Carica di refrigerante Totale kg 3 5,5 5,5 7 8 12 12 13 16
kgCO2eq 2025 3713 3713 4725 5400 8100 8100 8775 10800
Circuito idraulico Diametro attacchi
pollici 1-1/4” (femmina) 2” (femmina)
tubazioni
Unità Corrente assorbita Max A 17 (1)/21 (2)/21 (3) 21 (1)/25 (2)/25 (3) 23 (1)/27 (2)/27(3) 34 (1)/38 (2)/39 (3) 38 (1)/42 (2)/43 (3) 41 (1)/45 (2)/46 (3) 46 (1)/50 (2)/51 (3) 61 (1)/66 (2)/68 (3) 83 (1)/88 (2)/90 (3)
Alimentazione Fase / Frequenza /
Hz/V 3N~/50/400
Tensione
* Condizioni di calcolo: Condensatore: 40 °C/45 °C; T esterna 7°CBU. Il valore di recupero è circa il 15-20% del calore normalmente dissipato. Consultare il software di selezione per ottenere
i valori alle diverse condizioni.
(1) EWYT-CZN: versione senza pompa. (2) EWYT-CZP: versione con pompa a bassa prevalenza. (3) EWYT-CZH: versione con pompa ad alta prevalenza.
Tutte le prestazioni di raffrescamento (capacità di raffrescamento, potenza assorbita dall'unità durante il raffrescamento e valori EER) si basano sulle seguenti condizioni: 12,0/7,0°C; temp.
esterna 35,0°C, unità a pieno carico; liquido di funzionamento: acqua; fattore di sporcamento = 0. EN14511:2018
Tutte le prestazioni di riscaldamento (capacità di riscaldamento, potenza assorbita dall'unità durante il riscaldamento e valori COP) si riferiscono alle seguenti condizioni: 40,0/45,0°C;
temp. esterna 7,0°C, unità a pieno carico; liquido di funzionamento: acqua; fattore di sporcamento = 0. EN14511:2018
Il valore SEER è calcolato secondo il regolamento n. 2281/2016 e la norma EN14825 ed è puramente indicativo, a meno che l'unità sia di tipo "solo raffrescamento".
I valori di SCOP a bassa temperatura e ηs sono calcolati in conformità al regolamento sulla Progettazione ecocompatibile N. 813/2013 e alla norma EN 14825-2018.
Prestazioni secondo il software CSS 10.29
› Maggiori informazioni › Maggiori informazioni
su EWAT-CZ su EWYT-CZ
203

Xxxxxxxxxxxxxxx
Applicazione centralizzata
100% FULL ELEC TRIC
ACCESSORI PER APPLICAZIONI RISCALDAMENTO
Scheda aggiuntiva per gestire le applicazioni:
Scheda I/O
EKRSCIOH • Produzione di ACS advanced
per applicazioni Heating
• Bivalenza fonte di calore di back-up
Comprende sonda e trasformatore.
Sonda bollitore
EKRSCTDH Idonea fino a 50 metri di lunghezza del cavo di connessone field supplied
per scheda EKRSCIOH
tripolare (Ground, 24V, Segnale 0-10V).
Funzionalità ACS avanzata
La funzione ACS avanzata permette di EKRSCIOH
impostare la gestione diretta del setpoint
dell’accumulo.
Il cavo per sonda può essere esteso fino
ad una lunghezza di 50 metri di distanza
dall’unità in pompa di calore, per la massima
flessibilità di installazione. MASTER
La scheda gestisce una fonte di calore di
back-up, può controllare una resistenza
elettrica nell’accumulo, per sopperire ad
ogni evenienza. bollitore
ACS
Funzione Master Slave
La funzione master/slave di serie consente
la cascata termica fino a 4 unità in parallelo,
per applicazioni centralizzate di alta potenza.
Le unità intervengono sequenzialmente per
una maggiore parzializzazione del carico
termico e l’ottimizzazione dei consumi.
SLAVE
Valvola a tre vie Sonda Resistenza
per precedenza sanitaria bollitore elettrica
204

Xxxxxxxxxxxxxxx
Applicazione centralizzata
SISTEMI IBRIDI
ACCESSORI PER APPLICAZIONI RISCALDAMENTO
Scheda aggiuntiva per gestire le applicazioni:
Scheda I/O
EKRSCIOH • Produzione di ACS advanced
per applicazioni Heating
• Bivalenza fonte di calore di back-up
La scheda EKRSCIOH permette la combinazione
con una fonte di calore aggiuntiva in Bivalenza.
Daikin Altherma Cascade, generatore modulare
di caldaie murali a condensazione ad alta efficienza,
consente configurazioni in cascata fino a 200 kW.
Lo small inverter chiller e Daikin Altherma Cascade
costituiscono un Sistema ibrido Factory Made,
ideali per le riqualificazioni laddove si voglia
risparmiare energia e introdurre quote di rinnovabile.
Il sistema è adatto alle riqualificazioni di sistemi con
radiatori ad alta temperatura, per applicazioni in
condomini o commerciali.
Diverse soluzioni d’impianto
EKRSCIOH
L’unità Small Inverter Chiller può lavorare in
abbinamento alle caldaie secondo due possibilità
di collegamento idraulico.
Nel collegamento in serie i due sistemi lavorano in
successione, con possibilità di ottimizzare i salti
termici rendendo la soluzione adatta ad ogni tipo di
terminale.
Nel collegamento in parallelo, i due sistemi lavorano
su un uinco separatore idraulico con lo stesso salto
di temperatura.
205

Pompe di calore monoblocco
Daikin License Manager Ordinando il kit di connettività, riceverete una scheda
di connettività. Su questa scheda sarà riportato un ID di
l'App per dispositivi mobili che consente di abilitare i
attivazione (codice QR) unico che identifica la licenza di
protocolli di comunicazione BMS sulla nuova serie di uno specifico controller SIC. Il controller SIC ha un adesivo
piccoli refrigeratori con Inverter (SIC) che va apposto sulla scheda di connettività per poterlo
utilizzare con l'app.
1 ESEGUIRE SCANSIONE 2 EFFETTUARE IL DOWNLOAD 3 CONGRATULAZIONI
Inquadrare la scheda di Scaricare la licenza del Ora è possibile collegare
connettività con la controllor SIC il refrigeratore al proprio
fotocamera sistema BMS
206

In Wall Universal
IN WALL UNIVERSAL
• Full Electric Monobloc
• Full Electric Bi-Bloc Split
• In Wall Hybrid
207

In Wall Universal
UN SOLO ARMADIO UNIVERSALE...
I nuovi sistemi Daikin Altherma Inwall sono › Sistemi Inwall Full Electric Monoblocco
stati progettati con il fine di garantire un’elevata l’unico generatore di energia rinnovabile è una
modularità, consentendo dunque di comporre il pompa di calore in versione monoblocco;
proprio sistema a seconda delle varie esigenze di › Sistemi Inwall Hybrid Monoblocco
spazio e di comfort termico. combinazione tra una pompa di calore monoblocco
EBLA-D/E ed una caldaia della gamma D2C;
Tutte le soluzioni hanno in comune: › Sistemi Inwall Full Electric Bi-Bloc
› un unico codice cassone IT.BOXUNIV; il generatore pompa di calore è in versione
› un codice bollitore a scelta tra le versioni da 160 litri Refrigerant-Split, cioè si compone di un’unita
(IT.BOLLITORE160) e da 200 litri (IT.BOLLITORE200); esterna e di un’unità interna da installare
› un unico modulo idraulico base IT.IDROUNIV. direttamente nel cassone.
A seconda del tipo di carico termico richiesto
dall’abitazione, si potranno prevedere diverse
tipologie di generatori a completamento del sistema
ad incasso.
In tal modo, si possono configurare:
MONOBLOCCO FULL-ELECTRIC
EBLA*E/D ARMADIO BOLLITORE KIT IDRAULICO
UNICO 160 LT / 200 LT BASE
MONOBLOCCO HYBRID
EBLA*E/D D2C ARMADIO BOLLITORE KIT IDRAULICO KIT TUBI
UNICO 160 LT / 200 LT BASE HYBRID
BIBLOC R-SPLIT FULL-ELECTRIC
ERGA-E BIBLOC I/U ARMADIO BOLLITORE KIT IDRAULICO KIT TUBI
ERLA-D UNICO 160 LT / 200 LT BASE BIBLOC
ERRA-E
208

In Wall Universal
...PER TUT TE LE APPLICAZIONI
ARMADIO DA INCASSO UNIVERSALE A
IT.BOXUNIV
Armadio zincato non verniciato con apertura a doppia
(mm) 160 lt 200 lt
anta frontale.
A 950 950
B
Profondità variabile con sistema a scorrimento B 2.240 2.240
per alloggiare accumulo a scelta 160 lt o 200 lt.
C 376,5* 421,5
È l’ideale per essere semi-incassato esternamente o
per essere totalmente incassato nella parete esterna. * 421,5 solo in caso di interna Bi-Bloc
E’ completo di pretranci sia per il passaggio dei tubi
acqua (da e verso i terminali) sia per il passaggio dei
376,5 mm
tubi dedicati al sanitario. Dispone inoltre di fori e
linguette utili per il fissaggio a parete.
Il cassone metallico offre un grado di protezione IP31.
421,5 mm
Fornitura smontato, assemblaggio in cantiere. C
ACCUMULI PER ACQUA CALDA SANITARIA
IT.BOLLITORE160 / IT.BOLLITORE200 + IT.RESELCMB
Accumulo in pressione in accio INOX completo di Il bollitore include il pozzetto porta sonda e la
isolamento in EPS + grafite con 23 mm di spessore, predisposizione per la resistenza elettrica,
classe C, ErP con riferimento 20°C – 50°C. codice IT.RESELECMB, da 1.5 kW, da prevedere
I bollitori si caratterizzano per un valore di come accessorio obbligatorio.
conducibilità termica pari a 0.03 W/mK.
Disponibile in versione 160 lt e 200 lt
All’interno dell’accumulo è presente la serpentina di
carico da 1,5 m2 (per la versione da 160 litri)
o da 2,5 m2 (per la versione da 200 litri).
Include pozzetto porta sonda, accessori di
collegamento, predisposizione per attacco resistenza
elettrica booster heater per ACS.
KIT IDRAULICO UNIVERSALE
IT.IDROUNIV EKHY3PART
Il kit idraulico preassemblato permette di avere tutti gli accessori Include valvola a 3 vie motorizzata con
necessari per un’installazione flessibile del sistema e per un raccordi 1”F, sonda bollitore SF LT e
corretto funzionamento dell’impianto. Non è necessario aggiungere teleruttore per alimentare la resistenza
ulteriori accessori. Il modulo comprende: elettrica.
› Tubazioni impianto attacchi 1’’ Per collegamento ad un accumulo
› Accumulo inerziale in acciaio inox da 20 lt sul ritorno impianto tradizionale di ACS di terze parti.
› Valvola di by-pass differenziale a valle dell’accumulo
› Tubazioni acqua fredda/calda attacchi 3/4’’
› Miscelatrice termostatica
› Vaso espansione sanitario da 12 lt con Pmax 6 bar
› Valvole di sicurezza sanitaria
› Vaschetta interna per raccolta condensa
› Predisposizione per installazione valvola deviatrice codice Daikin:
EKHY3PART
209

In Wall Universal
Daikin Altherma
In Wall Full Electric Monobloc
Combina il sistema In Wall Universal con la gamma Altherma 3 M
per un sistema monoblocco da incasso
Il sistema Daikin In Wall per la versione monoblocco Le dimensioni contenute dell’armadio permettono
è un sistema in pompa di calore ad incasso murale di adottare il sistema In Wall Monobloc in varie
ideale per il riscaldamento, il raffrescamento e la applicazioni ed in particolare in quelle applicazioni
produzione di acqua calda sanitaria. Il sistema è con generazione di condizionamento autonomo
composto da un'unità esterna e dall’armadio › Condomini nuove costruzioni
metallico ad incasso comprensivo di bollitore, per L’armadio può essere incassato su muratura esterna
la produzione di acqua calda sanitaria e dal modulo e/o semi incassato e/o posizionato esternamente su
idraulico per una soluzione comoda e plug and play. balcone/ terrazzo
› Sostituzione del generatore sull’esistente
Il sistema da incasso permette così di: Possibilità di ricavare e/o sfruttare una nicchia già
› Eliminare l’impatto in pianta e tenere liberi gli esistente o posizionando l’armadio esternamente su
spazi interni balcone/terrazzo
› Minimizzare la rumorosità
› Ridurre l'impatto estetico
Altherma 3 M Armadio Universale
H O
2
EBLA-E EBLA-D
4 6 8 9 11 14 16 160 l 200 l
210

In Wall Universal
Componenti per sistema da incasso Full Electric Monobloc
DAIKIN ALTHERMA 3 M
La famiglia di pompe di calore Terza generazione di innovazione di Tecnologia monoblocco dove il circuito
idroniche appositamente studiate per il prodotti frigo e circuito idraulico viene confinato
riscaldamento residenziale con terminali direttamente all’interno dell’unità esterna
idronici
Taglie
Resa in Resa in
LWT massima Alimentazione riscaldamento raffrescamento
a -5°C elettrica 4 6 8 9 11 14 16
°C kW
@7/35 6,41 7,74 9,37
Daikin @-7/35 5,38 6,25 7,28
Altherma EBLA*E 55°C Monofase
3 M @35/18 5,98 7,45 8,57
@35/7 4,62 5,57 6,34
@7/35 10,42 12,31 13,69 15,96
Daikin @-7/35 7,89 9,10 10,73 11,15
Monofase o
Altherma EBLA*D 60°C
Trifase
3 M @35/18 16,31 18,25 18,79 18,79
@35/7 11,02 12,68 13,09 14,01
Il sistema è costituito da:
1. una pompa di calore esterna Daikin Altherma 3 M (EBLA-D/E nelle diverse taglie);
2. un cassone metallico IT.BOXUNIV (profondità variabile 376,5 mm o 421,6 mm);
3. un bollitore da 160 lt (IT.BOLLITORE160) o da 200 lt (IT.BOLLITORE200) per la produzione di ACS;
4. un modulo idronico IT.IDROUNIV per la gestione del generatore e dei terminali ambiente;
A completamento del sistema sono da prevedere i seguenti accessori obbligatori:
› Resistenza elettrica del bollitore IT.RESELECMB;
› Kit Sonda +Valvola deviatrice EKHY3PART.
211

In Wall Universal
Daikin Altherma In Wall Hybrid
Combina il sistema In Wall Universal con la gamma Altherma 3 M
e le caldaie Altherma 3 C Gas per un sistema ibrido da incasso
Sistema ibrido compatto da incasso ideale soprattutto La pompa di calore opera per riscaldare l’accumulo di
per le riqualificazioni in cui si vuole ottimizzare acqua calda sanitaria da 160 l o 200 l in preriscaldo.
l’utilizzo di fonti rinnovabili in pompa di calore senza Se necessario la caldaia integra la produzione in
rivoluzionare casa. istantanea per una maggiore quantità di acqua calda.
› Per il riscaldamento, raffrescamento › Sostituzione del generatore sull’esistente
› Produzione di acqua calda sanitaria con integrazione Possibilità di ricavare e/o sfruttare una nicchia già
della cadalia in istantanea esistente o posizionare l’armadio esternamente su
› Unità Plug&Play: richiede il solo allacciamento balcone/terrazzo
idraulico › Villette nuove costruzioni
L’armadio può essere incassato su muratura esterna
Il sistema permette di integrare le due fonti di calore, e/o semi incassato e/o posizionato esternamente su
pompa di calore e caldaia a condensazione per balcone/ terrazzo
garantire il massimo dell’efficienza nelle situazioni in cui
sono richieste elevate temperature di lavoro e potenze.
Altherma Armadio Kit idraulico
Altherma 3 M
3 C GAS Universale Hybrid
H O
2
EBLA-E EBLA-D 1PH/3PH D2C
4 6 8 9 11 14 16 24 28 30
Accumulo
160 l 200 l
212

In Wall Universal
Componenti per sistema da incasso In Wall Hybrid
Daikin Altherma 3 C GAS W
La caldaia Daikin D2C in taglia 24-28-35 con
alimentazione monofase è un sistema estremamente
compatto in grado di fornire riscaldamento e acqua
calda sanitaria tutto l’anno. Tutto l’occorrente per
il corretto funzionamento è confinato all’interno
dell’unità.
La tecnologia a condensazione sfrutta il calore latente
presente nei fumi di combustione e permette di
raggiungere elevate efficienze.
Facilità di manutenzione: tutti i componenti sono
accessibili semplicemente rimuovendo il pannello
anteriore
Alta efficienza di riscaldamento fino al 108%
Ampio range di modulazione fino a 1:8 (la capacita
viene regolata in base al carico termico richiesto
dall'abitazione)
Scambiatore di calore a piastre per fornire acqua
calda sanitaria istantanea
Taglie
Resa in
riscaldamento
24 28 35
°C kW
@80/60 22,8 26,3 33,2
Caldaia
D2C*
Daikin D2C
@50/30 24,0 28,2 35,0
In aggiunta agli accessori dell’armadio universale, prevedere i seguenti componenti aggiuntivi
per funzionamento ibrido:
1. EKRP1HBA scheda I/O per gestione ibrida pompa di calore/caldaia.
2. Kit IT.IDROHYB per il collegamento della pompa di calore e della caldaia
3. 150042 per regolazione in curva climatica della caldaia D2C
4. DRSLRTESENSAA Per gestione ottimizzata della produzione di ACS
5. 150068 set valvole per collegamento rapido della caldaia D2C
213

In Wall Universal
Daikin Altherma
In Wall Full Electric BiBloc
Combina il sistema In Wall Universal con la gamma Altherma 3 R W
per un sistema refrigerant split da incasso
Il sistema Daikin In Wall in versione Full Electric BiBloc › Tutti i componenti idraulici sono integrati:
si caratterizza per l’elevata semplicità e flessibilità di circolatore ad alta efficienza, filtro defangatore con
installazione: i collegamenti refrigerante tra unità sistema di disaerazione e valvola di by-pass. Non
esterna consentono di coprire elevate distanze o sono pertanto necessari componenti di terzi
dislivelli di installazione. › La scheda elettronica e i componenti idraulici
L’abbinamento con l’armadio universale permette sono posizionati sulla parte frontale per facilitarne
l'incasso a muro eliminando ogni ingombro interno l’accesso
all’abitazione. › Unità compatta con spazio di installazione ridotto,
senza praticamente bisogno di distanza laterale
Il sistema è abbinabile a tutta la gamma Daikin › Collegabile ad un accumulo per la produzione
Refrigerant Split, con varietà di taglie e modelli, con istantanea di acqua calda sanitaria.
alimentazione sia monofase che trifase. › Funzione smart grid per la massima integrazione
con l’impianto fotovoltaico
Riscaldamento, raffrescamento e produzione di ACS
ad alta efficienza per:
› Condomini nuove costruzioni
L’armadio può essere incassato su muratura esterna
e/o semi incassato e/o posizionato esternamente su
balcone/ terrazzo
Altherma 3 R W Armadio Universale Kit idraulico BiBloc
R-SPLIT
ERGA-E + EHBX-E ERLA-D + EBBX-D Accumulo
4 6 8 11 14 16 160 l 200 l
214

In Wall Universal
Componenti per sistema da incasso Full Electric Bi-Bloc
DAIKIN ALTHERMA 3 R W
La famiglia di pompe di calore Terza generazione di Tecnologia Refrigerant Split Unità compatta a parete con
idroniche appositamente innovazione di prodotti con tubazioni frigorifere tra spazio di installazione ridotto.
studiate per il riscaldamento unità estarna e unità interna Utilizzabile in combinazione
residenziale con terminali con un accumulo per l’acqua
idronici calda sanitaria separato.
Taglie
LWT Resa in Resa in
massima Alimentazione riscaldamento raffrescamento
elettrica 3 4 6 8 11 14 16
a -5°C
°C kW
@7/35 6,41 7,74 9,37
@-7/35 5,38 7,74 7,28
ERGA* 60°C Monofase
@35/18 5,98 7,45 8,57
Daikin @35/7 4,62 5,57 6,.34
Altherma
3 R @7/35 12,44 13,38 15,96
@-7/35 9,02 9,29 10,48
Monofase o
ERLA* 60°C
Trifase
@35/18 17,44 17,95 17,95
@35/7 13,15 13,53 13,53
In aggiunta agli accessori dell’armadio universale, prevedere i seguenti componenti aggiuntivi per BiBloc
1. Kit IT.IDROBIBLOC per il collegamento dell’unità interna della pompa di calore al modulo idraulico.
2. Kit Isolamento IT.ISOLBIBLOC in poliuretano per pannello frontale per protezione termica dell’unità BiBloc.
215

In Wall Universal
216
061
OCCOLBONOM
CIRTCELE-LLUF
002
OCCOLBONOM
CIRTCELE-LLUF
061
COLBIB
CIRTCELE
LLUF
002
COLBIB
CIRTCELE
LLUF
061
DIRBYH
002
DIRBYH
Tabella riepilogativa
di compatibilità
Profondità armadio (mm) 376,5 421,5 421,5 421,5 376,5 421,5
ACCESSORI OBBLIGATORI
CODICE DAIKIN Descrizione COMPATIBILITÀ KIT
IT.BOXUNIV Armadio universale Inwall
IT.BOLLITORE160 Bollitore 160 lt inwall
IT.BOLLITORE200 Bollitore 200 lt inwall
IT.RESELECMB Resistenza elettrica 1,5 kw 160-200 lt Inwall
IT.IDROUNIV Kit idraulico base
EKHY3PART Valvola a 3 vie motorizzata, connettori e sonda accumulo
IT.IDROHYB Kit collegamento Hybrid
EKRP1HBA Scheda per controllo bivalenza
DRSLRTESENSAA Sonda temperatura acs a bracciale per gestione ottimizzata ACS
150042 Sonda temperatura esterna per funzionamento climatica caldaia
150068 Set valvole per caldaia D2C
IT.IDROBIBLOC Kit collegamento Split Bi-bloc
IT.ISOLBIBLOC Isolamento frontale 20 mm Bi-bloc
ACCESSORI STANDARD
CODICE DAIKIN Descrizione COMPATIBILITÀ KIT
IT.MORSETTIERA Morsettiera universale In Wall per cablaggio facilitato
IT.VALVEMRMB Coppia di valvole intercettazione m+r impianto diam. 1"
IT.VALVEACSMB Coppia di valvole intercettazione sanitario c/f 3/4”

In Wall Integrated
Soluzioni autonome
in pompa di calore da incasso
IN WALL
INTEGRATED
217

In Wall Integrated
DAIKIN ALTHERMA 3 R F...
Il sistema ad incasso Daikin In Wall è studiato per le Sono disponibili prodotti con differenti taglie,
applicazioni della gamma di pompe di calore di terza a seconda del fabbisogno di riscaldamento e
generazione Daikin Altherma 3 R F e mini. raffrescamento dell’abitazione, e con diverse
caratteristiche.
Il significato dei codici Daikin
DAIKIN ALTHERMA 3 R F
La famiglia di pompe di calore Terza generazione di Tecnologia Refrigerant Split Unità “Floorstanding” con
idroniche appositamente innovazione di prodotti con tubazioni frigorifere tra accumulo ACS integrato
studiate per il riscaldamento unità estarna e unità interna assieme all’unità interna,
residenziale con terminali per un ingombro del sistema
idronici di riscaldamento davvero
contenuto
Taglie
Resa in Resa in
LWT massima Alimentazione riscaldamento raffrescamento
a -5°C elettrica 3 4 6 8 11 14 16
°C kW
@7/35 6,41
Daikin @-7/35 4,14
Altherma ERLA* 55°C Monofase
3 R MINI @35/18 5,05
@35/7 3,46
@7/35 6,41 7,74 9,37
@-7/35 5,38 7,74 7,28
ERGA* 60°C Monofase
@35/18 5,98 7,45 8,57
Daikin @35/7 4,62 5,57 6,.34
Altherma
3 R @7/35 12,44 13,38 15,96
@-7/35 9,02 9,29 10,48
Monofase o
ERLA* 60°C
Trifase
@35/18 17,44 17,95 17,95
@35/7 13,15 13,53 13,53
Tutti i prodotti inoltre rispettano i requisiti minimi per l’accesso agli incentivi e per l’installazione in Regione Piemonte.
218

In Wall Integrated
... OGGI ANCHE DA INCASSO
REFRIGERANT SPLIT
ERLA 3,5 kW ERGA 4-6-8 kW ERLA 11-14-16 kW lt
180 230
Il sistema Daikin In Wall per la versione Integrated Il sistema è ideale per
è un sistema in pompa di calore ad incasso murale › Condomini nuove costruzioni – L’armadio può
ideale per il riscaldamento, il raffrescamento e la essere incassato su muratura esterna e/o semi
produzione di acqua calda sanitaria. Il sistema è incassato e/o posizionato esternamente su balcone/
composto da una unità esterna e da un'unità interna terrazzo
posizionabile completamente all’esterno grazie › Sostituzione del generatore sull’esistente –
all’apposito armadio metallico costruito su misura Possibilità di ricavare e/o sfruttare una nicchia già
dove al suo interno vengono contenuti tutti gli esistente o posizionando l’armadio esternamente su
accessori necessari per una soluzione plug and play balcone/terrazzo
Il sistema ad incasso permette così di:
› Eliminare l’impatto in pianta e tenere liberi gli spazi
interni
› Minimizzare la rumorosità
› Ridurre l'impatto estetico
Le dimensioni contenute dell’armadio permettono
di adottare il sistema In Wall Integrated in varie
applicazioni ed in particolare in quelle applicazioni
con generazione di condizionamento autonomi.
Il sistema è composto da un
armadio ad incasso in lamiera di
dimensioni 2331x690x690 mm,
da unità esterne di varie taglie e
dimensioni abbinabili a seconda
delle esigenze progettuali e ad i
fabbisogni termici splittati in R32
e da unità interne con accumulo
tradizionale integrato da 180/230
litri
219

In Wall Integrated
Componenti di sistema
CASSONE METALLICO
codice: IT.BOXINT
• Cassone metallico non verniciato, fornito smontato
• Dimensioni: 2331x690x690 mm
• Compatibile con entrambi gli accumuli: 180 lt o 230 lt
• Porte removibili
• Fino a 5/6 pz per pallet (80x120)
• Peso del cassone metallico: 60 kg
Con all'interno del cassone metallico verranno forniti
i manuali di installazione dell'armadio comprensivo
anche delle istruzioni di montaggio dell'isolamento
Per facilitare l'installazione, Daikin prevede i seguenti accessori opzionali:
codice: IT.IDRAULICOINT
KIT IDRAULICO
• Componenti forniti nel Kit:
› Vaso espansione 12 lt lato sanitario
› Valvola sicurezza sanitario 6 bar
› Valvole intercettazione – lato sanitario
› Rubinetto riempimento (con valvola di non ritorno)
› Collegamenti idraulici
› Tronchetto e tappi per alloggiamento valvola termostatica
• Componenti a corredo dell’unità interna integrated: Valvola by-pass + valvole
intercettazione M+R impianto – By Pass non inclusa nelle unità versione EHFH *
Valvola miscelatrice termostatica da acquistare separatamente Codice: 156015
All'interno del Kit sarà presente il manuale di installazione dei vari componenti
comprese anche le istruzioni per montare il microaccumulo inerziale e info sulle
perdite di carico
220

In Wall Integrated
KIT MICROACCUMULO 10 lt codice: IT.IPUFFERINT
(valido per le U.I. delle ERGA ed ERLA Mini)
• Composto da:
› Accumulo 10 lt
› Flessibili di collegamento
› Raccordi di collegamento
NOTE:
Necessario per garantire il contenuto minimo d’acqua nel caso in cui il contenuto
in determinate condizioni non sia presente nell’impianto.
Per le U.I.delle ERLA(11-14-16) sono richiesti 20 lt di contenuto minimo in
riscaldamento e in raffrescamento.
Codici Descrizione
IT.BOXINT Armadio da incasso/esterno in lamiera zincata (NON verniciata)
IT.ISOLAMENTOINT Isolamento da 20mm in poliuretano morbido sempre necessario per entrambe le versioni di cassone (IT.BOXINT e IT.BOXAPINT)
IT.IDRAULICOINT Kit idraulico (vaso d'espansione 12lt + valvola sicurezza 6 bar sanitario + rubinetto carico impianto + tubi)
IT.PUFFERINT Kit microaccumulo da 10 lt (con tubi di collegamento)
Codici opzionali Descrizione
156015* VTA 32 – Miscelatore termostatico ACS
Valvola di by-pass e valvole di intercettazione impianto (mandata-ritorno) sono incluse con la macchina interna EHVX*(Integrated ERGA)/EBVX*(Integrated ERLA)
Valvola di By-Pass da acquistare separatamente per le unità versione ERLA_EHFH (vedi specifiche).
* Miscelatore termostatico ACS non viene fornito con il kit idraulico (IT.IDRAULICOINT). Acquistabile con codice dedicato VTA32
Tabella di compatibilità
UNITÀ ESTERNA UNITÀ INTERNA IT.BOXINT IT.IDRAULICOINT IT.PUFFERINT
ERLA03DV EHFH03S18D3V   
ERGA*EV* EHVX*S*E6V   
ERLA*DV EBVX*S23D*V   X
221

Scaldacqua a pompa di calore
Daikin Altherma M HW
Scaldacqua a pompa di calore monoblocco
Come funziona?
Il sistema è costituito da una singola unità interna che Questa pompa di calore si basa su un compressore
estrae energia dall'aria e fornisce acqua calda sanitaria. e un refrigerante per trasferire energia dall'aria
L'unità preleva fino al 60 % dell'energia che utilizza all'acqua, riscaldando l'acqua fino ai valori richiesti ed
dall'aria, mentre la parte restante viene prodotta erogandola alle utenze dell'abitazione.
dall'elettricità.
Aria ambiente
1 kW
elettricità
Fino a
3,6 kW
acqua calda
sanitaria
222

Scaldacqua a pompa di calore
Caratteristiche
Daikin Altherma M HW è uno scaldacqua
in pompa di calore a basamento monoblocco nelle
versioni da 200 l, 260 l e 260 l con connessione
solare.
Rappresenta una soluzione di riscaldamento
intelligente per l’acqua sanitaria che utilizza
l’elettricità, l’aria e, se necessario, l’energia solare
termica e fotovoltaica senza ricorrere
ai combustibili tradizionali.
È predisposto per l’abbinamento ad un sistema
fotovoltaico per ottimizzare l’utilizzo di energia
elettrica gratuita.
› Temperatura massima di 62°C da energia rinnovabile
con la sola pompa di calore
o con un elemento riscaldante (fino a 75°C)
› Interfaccia digitale programmabile con tasti TOUCH
› Integrazione con energia solare termica
(modello -PCV37) o elemento riscaldante EKHHE200CV37 EKHHE260CV37 EKHHE260PCV37
(fino a 75°C) in tutti i modelli
› facile installazione, design compatto e moderno
Sono collegabili a una sorgente
termica solare o ad altra sorgente
ausiliaria per il riscaldamento
dell’acqua calda sanitaria
223

Scaldacqua a pompa di calore
Comandi intuitivi
Un display molto semplice e intuitivo
› LED bianchi retroilluminati per il controllo della temperatura e delle funzionalità
› LED rossi retroilluminati per i messaggi di allarme
› I 4 tasti laterali TOUCH per accendere e spegnere Daikin Altherma M HW ( ); i tasti per scorrere il MENU (SET) e aumentare (+) o
diminuire (-) i valori impostati
Modalità ventilazione
Solo ricircolo dell'aria
Daikin Altherma M HW funziona solo in modalità
ventilazione. La pompa di calore e il riscaldatore
aggiuntivo sono spenti.
Modalità Eco
Solo energia rinnovabile
Daikin Altherma M HW funziona solo in modalità pompa di Modalità elettrica
calore. Il riscaldatore aggiuntivo si accende come supporto Solo energia elettrica
solo se la temperatura esterna è al di fuori del campo di Daikin Altherma M HW funziona solo con il riscaldatore aggiuntivo.
funzionamento (setpoint 62°C). Il setpoint può arrivare a 75°C.
Modalità auto
Modalità Boost
Energia rinnovabile come opzione preferita
Daikin Altherma M HW funziona in modalità pompa di calore come Uso combinato di energia rinnovabile ed elettrica
modalità predefinita. Il riscaldatore aggiuntivo si accende come supporto Daikin Altherma M HW funziona contemporaneamente in
solo se la temperatura del serbatoio è troppo lenta (> 4 °C/30 minuti). modalità pompa di calore e con il riscaldatore aggiuntivo.
Oppure la temperatura esterna è al di fuori Il setpoint può arrivare a 75°C. LAMPEGGIANTE
del campo operativo (setpoint 62 °C).
+ +
Dati tecnici
Controllo
Ottimizzazione energia Sanificazione Funzionamento Funzione Sbrinamento Modalità
Tipo Volume (L) Capacità Dimensioni (mm)
da fotovoltaico solare termica anti legionella su fasce orarie OFF PEAK attivo vacanza
integrato
200 628 x 628 x 1607 • - • • • • •
EKHHE-CV37
260 628 x 628 x 1892 • - • • • • •
EKHHE-PCV37 260 628 x 628 x 1892 • • • • • • •
224

Scaldacqua a pompa di calore
Daikin Altherma M HW può essere installata in qualsiasi stanza, comprese
quelle non riscaldate come i garage e le lavanderie e non richiede procedure
di installazione particolari, ad accezione dei fori per i tubi di diametro 160 mm
di aspirazione/scarico dell'aria.
Alcuni metodi di installazione
La pompa di calore richiede una ventilazione
adeguata. In Fig. 1 è mostrato un suggerimento
per la progettazione di un condotto d'aria.
Inoltre è essenziale garantire un'adeguata
ventilazione nella stanza in cui è installato il sistema.
Una soluzione alternativa è illustrata nell'immagine
sulla destra (Fig. 2): si tratta di una canalizzazione
supplementare che preleva l'aria dall'esterno, invece
che direttamente dall'interno.
Fig. 1 - Esempio di collegamento di mandata Fig. 2 - Esempio di collegamento di mandata
dell'aria dell'aria
otrapmocS
onretni onretsE
otrapmocS
onretni onretsE
Installazione
Aspirazione e scarico
esclusivamente in verticale
Serranda “A” Serranda “B”
chiusa aperta
Scomparto interno
Fig. 3 - Esempio di installazione in estate
Una delle principali caratteristiche dei sistemi di riscaldamento a pompa di calore è il fatto che queste unità sono in grado di abbassare
notevolmente la temperatura dell'aria che di solito viene espulsa all'esterno. Oltre ad essere più fredda dell'aria nella stanza, l'aria espulsa
è anche completamente deumidificata, motivo per cui il flusso d'aria può essere convogliato nuovamente in casa per raffrescare aree o
stanze specifiche in estate. L'installazione prevede il raddoppio delle linee di scarico, su cui vengono applicate due serrande ("A" e "B") per
convogliare il flusso d'aria all'esterno (Fig. 3) o all'interno della casa (Fig. 4).
onretsE
onretni
otrapmocS
Serranda “A” Serranda “B”
aperta chiusa
Scomparto interno onretsE
onretni
otrapmocS
Fig. 4 - Esempio di installazione in inverno
225

Scaldacqua a pompa di calore
Daikin Altherma M HW
di seconda generazione
EKHHE-(P)CV37
› Scaldacqua a basamento monoblocco, senza unità esterna, neces-
sita solo di due fori D160 mm per scambiare calore con l’esterno
› Disponibile nella versione a parete (200-260 l)
› 3 possibili modalità di funzionamento: automatico, economico e
boost
› Ciclo anti-legionella
› Controllo energia solare termica integrato (EKHHE-PCV37)
› Predisposto per l’abbinamento ad un sistema fotovoltaico per
ottimizzare l’utilizzo di energia elettrica gratuita
› Silenzioso
› Interfaccia utente con un display molto semplice e intuitivo
› Design compatto e moderno EKHHE200CV37
Unità interna EK HHE200CV37 HHE260CV37 HHE260PCV37
Periodo di riscaldamento Max. hh:mm 06:27 09:29 09:29
COP 3,23 3,37 3,37
Acqua calda
Potenza Nom. kW 1,34 1,25 1,25
sanitaria
Acqua calda
Max l 247 340 335
equivalente
Altezza mm 1.607 1.892 1.892
Dimensioni Unità
Diametro mm Alto: 621, Basso: 628
Peso Unità Vuoto kg 85 97 106
Luogo d'installazione Interno
Grado di protezione IP IP24
Tipo R-134a
GWP 1.430
Refrigerante
Carica TCO2Eq 1,43
Carica kg 1
Pannellatura Colore Bianco
Metodo di sbrinamento Gas caldo
Avvio sbrinamento automatico °C -5
Pressione del sistema Max. bar 7
Pompa di calore Campo di T.esterna Min. °CBS -7
funzionamento Max. °CBS 43
Fase 1
Frequenza Hz 50
Alimentazione
Tensione V 230
Massima corrente di funzionamento A 8,5
Potenza elemento
Nom. kW 1,5
riscaldante integrato
Pannellatura Materiale Acciaio smaltato
Serbatoio Installazione Possibilità di collegamento a impianto solare termico - - Sì
Dispersione di calore in regime stazionario W 63 71 71
Fase 1
Alimentazione Frequenza Hz 50
Tensione V 230
Profilo di carico dichiarato L XL XL
Classe di efficienza energetica per il
A+
Generale riscaldamento dell'acqua
Impostazione temperatura del
°C 55
termostato
Riscaldamento AEC (Consumo energetico kWh 761 1.210 1.210
dell'acqua calda annuale)
sanitaria Clima medio ŋwh (efficienza di
% 135 138 138
riscaldamento dell'acqua)
AEC (Consumo energetico
Clima freddo kWh 944 1.496 1.496
annuale)
AEC (Consumo energetico
Clima caldo kWh 631 1.046 1.046
annuale)
Livello di potenza
Riscaldamento dell'acqua calda sanitaria dBA 53 51 51
sonora
226

Daikin Altherma R Hybrid
HPU Hybrid
Sistema ibrido: pompa di calore e caldaia
Perché scegliere una ibrida Daikin Altherma?
Ideale per sostituire le vecchie caldaie murali mantenendo gli esistenti radiatori ad alta temperatura, è il 35% più efficiente di una
caldaia a condensazione. I sistemi ibridi Daikin garantiscono una tecnologia all'avanguardia, cosnumi minimi, installazione semplice e
moltro altro, con la possibilità di accedere agli incentivi fiscali.
Comfort
Rappresentazione di un clima europeo medio
Sistema a Sistema Funzionamento
Riscaldamento 1.800
gas ibrido pompa di calore
Una pompa di calore ibrida Daikin Altherma determina 1.600
automaticamente la combinazione di riscaldamento 1.400
più economica e a basso consumo energetico 1.200
1.000
› Funzionamento pompa di calore: la migliore
800
tecnologia disponibile per ottimizzare i costi di
esercizio a temperature esterne moderate 600
400
› Sistema ibrido: la caldaia a gas e la pompa di calore 200
operano simultaneamente per offrire il massimo 0
comfort
-7 0 15
› Funzionamento a gas: quando le temperature
esterne scendono drasticamente, l'unità passa
automaticamente alla modalità a gas + 35% di efficienza (riscaldamento ambienti)
rispetto alla caldaia a condensazione
Acqua calda
Lo scambiatore di calore doppio aumenta l'efficienza Carico termico: 14 kW Carico termico = carico termico x n° di ore
› 70% di energia erogata capacità del sistema all'anno in cui si richiede
dalla pompa di calore di riscaldamento degli
› 30% di energia erogata ambienti necessaria
dalla caldaia a gas per mantenere sempre
confortevole la
temperatura interna
Calore richiesto =
Calore
richiesto
kWh/°C
Temperatura
esterna
°C
227

di produzione dell'acqua calda della caldaia a gas fino
al 15% rispetto alle caldaie a gas tradizionali
+
Raffrescamento
Integrazione del raffrescamento con riscaldamento
sottopavimento e radiatori, per una soluzione totale
Installazione rapida e semplice
Dato che l'unità interna a pompa di calore e la caldaia
a condensazione a gas vengono consegnate come
unità separate, sono facili da maneggiare e da installare
Vantaggi dell'investimento
› Compatibilità con i radiatori esistenti; riduzione dei
costi e dei disagi legati all'installazione
› Con modelli in grado di coprire carichi di calore
fino a 27 kW, l'unità è l'ideale per applicazioni di
ristrutturazione
› Possibilità di collegamento ai pannelli solari
fotovoltaici per ottimizzare l'autoconsumo
dell'elettricità prodotta
mm
537
Daikin Hybrid
DETRAZIONI
FISCALI
Ibrida
Aria Gas riscaldamento
e acqua calda
832 mm 307 mm
Unità esterna a pompa Unità interna a pompa
di calore di calore
Efficienza energetica Affidabilità
La combinazione ideale › Basso costo dell'investimento senza necessità di
In base alla temperatura esterna, ai prezzi dell'energia sostituire i tubi e i radiatori esistenti
e al carico termico interno, la pompa di calore ibrida › Bassi costi di esercizio per il riscaldamento e la
Daikin Altherma è in grado di scegliere tra la modalità produzione di acqua calda sanitaria
a pompa di calore e/o a caldaia a gas, azionandole › Dimensioni compatte
anche contemporaneamente e selezionando sempre › Ideale per le ristrutturazioni
la modalità più economica. › Installazione facile e rapida
Supporto di energie rinnovabili
In modalità pompa di calore, il sistema è alimentato da
energia rinnovabile estratta dall'aria e può raggiungere
la classe di efficienza energetica A++.
Sistema di controllo elettronico brevettato.
Il sistema può essere impostato per garantire un
funzionamento più ecologico, minimizzando il
consumo di energia primaria, ma l’utente può
anche scegliere il funzionamento più economico:
impostando il costo al kWh di energia elettrica e
il costo al m3 del gas, Daikin HPU Hybrid sceglie in
automatico, in base a diversi parametri (temperatura
interna richiesta, temperatura esterna e interna
rilevate) la modalità di funzionamento ideale per
minimizzare i costi in bolletta.
228

Daikin Hybrid
35% più efficiente
di una caldaia a condensazione in riscaldamento
e fino al 20% in produzione di ACS istantanea.
Riscaldamento
In funzione della temperatura esterna, dei costi Caldaia a condensazione
dell’energia e della richiesta di calore, Daikin HPU Quando la temperatura esterna diviene
Hybrid attiva la pompa di calore o la caldaia o particolarmente rigida, la caldaia a condensazione è
entrambe le tecnologie contemporaneamente con l’unica tecnologia attiva.
l’obiettivo di funzionare sempre nella modalità più
economica possibile. Guardando come varia mediamente la temperatura
esterna in Italia nel corso di una stagione invernale,
Pompa di calore per la maggior parte del tempo la richiesta di
Con un coefficiente di performance COP nominale riscaldamento è soddisfatta dalla sola pompa di
di 5,04, la pompa di calore integrata in Daikin HPU calore o dalla modalità di funzionamento ibrida. Il
Hybrid è la migliore tecnologia per ridurre i costi di risultato finale è una efficienza maggiore del 35%
esercizio. rispetto a una caldaia a condensazione!
Funzionamento ibrido
Per soddisfare una maggiore richiesta di calore con
temperature esterne più basse, la pompa di calore
e la caldaia vengono attivate contemporaneamente
nel modo più economico possibile.
Il flusso d’acqua viene regolato in automatico con
l’obiettivo di abbassare la temperatura di esercizio
della pompa di calore migliorandone l’efficienza.
Richiesta
di calore
kWh/°C
1800 Caldaia
Funzionamento ibrido Pompa di calore
1600 a condensazione
1400
1200
1000
800
600
400
200
0
-7 0 15
Temperatura ambiente °C
Acqua calda sanitaria
In istantanea per le sostituzioni Con pompa di calore per le nuove abitazioni
Grazie all’innovativo scambiatore in alluminio, l’acqua Abbina HPU Hybrid ad un accumulo per produrre
calda sanitaria viene prodotta con una efficienza acqua calda sanitaria tutto l’anno sfruttando
fino al 20% superiore rispetto alle caldaie a gas energia rinnovabile.
a condensazione tradizionali: l’acqua di rete viene Abbinando HPU Hybrid ad un accumulo è possibile
scaldata direttamente nel corpo caldaia portando a adempiere ai requisiti legislativi dei nuovi edifici
condensazione i fumi di combustione. che chiedono almeno il 50% di ACS prodotta da
Quando la pompa di calore è attiva in fonte rinnovabile o semplicemente massimizzare
riscaldamento, la caldaia può comunque l’efficienza nel rinnovare il tuo impianto di
produrre in contemporanea l’acqua calda riscaldamento e produzione di acqua calda andando
sanitaria con il risultato di un maggiore comfort. a massimizzare l’utilizzo di energia rinnovabile.
Per la massima efficienza e la massima igiene
dell’acqua abbina DAIKIN HYBRID agli accumuli
DAIKIN HYBRIDCUBE.
229

Daikin Hybrid
Sistema ibrido HPU Hybrid
EHYHBH-AV32/EHYHBX-AV3 + EVLQ-CV3
Tecnologia ibrida che combina una caldaia a gas a condensazione a
una pompa di calore aria-acqua per il riscaldamento e la produzione
di acqua calda sanitaria
› La pompa di calore ibrida Daikin Altherma coniuga la tecnologia delle
pompe di calore aria-acqua con la condensazione a gas
› Unità interna a parete per riscaldamento e raffrescamento con pompa di EVLQ-CV3
calore aria-acqua
› Sulla base di parametri quali temperatura esterna, prezzi dell'energia e
carico termico interno, la pompa di calore ibrida Daikin Altherma è in
grado di scegliere sempre la modalità più economica o più ecologica di
funzionamento
› Costi di investimento ridotti: non è necessario sostituire i radiatori (fino a
80°C) e le tubazioni esistenti
› Assicura una capacità di riscaldamento sufficiente per i progetti di Pompa di calore ibrida Daikin Altherma
ristrutturazione: tutti i carichi termici sono coperti fino a 32 kW
› Installazione semplice e rapida grazie alle dimensioni compatte
55°C 80°C R410A
Dati sull'efficienza EHYHBH05AV32 + EVLQ05CV3 EHYHBH08AV32 + EVLQ08CV3 EHYHBX08AV3 + EVLQ08CV3
Detrazioni Fiscali ✓ ✓ ✓
Conto termico ✓ ✓ ✓
Capacità di riscaldamento kW 5,12(1)/4,60(2) 10,02(1)/6,41(2) 10,02(1)/6,41(2)
Potenza assorbita Riscaldamento kW 1,12(1)/1,70(2) 2,54(1)/2,58(2) 2,54(1)/2,58(2)
Capacità di raffrescamento kW - - 8,43/1)/6,35(2)
Potenza assorbita Raffrescamento kW - - 2,89(1)/3,20(2)
COP 4,57(1)/2,71(2) 3,95(1)/2,49(2) 3,95(1)/2,49(2)
EER - - 2,92(1)/1,98(2)
Uscita acqua Generale SCOP 3,28 3,24 3,29
R am isc b a i l e d n a t m e ento c c o lim n a co ti n ch d e iz ioni ŋ ri s s c ( a e l ffi da c m ien e z n a to s t d a i g a io m n b a i l e e n p ti e ) r il % 128 127 129
medie 55°C
Classe eff. stag. risc. ambienti A++
Riscaldamento Generale Profilo di carico dichiarato XL
acqua calda Clima ŋwh (efficienza di riscaldamento dell'acqua) % 83.8
sanitaria medio Classe di efficienza energetica del riscaldamento dell'acqua A
Unità interna (hydrobox e caldaia) EHYHBH05AV32 EHYHBH08AV32 EHYHBX08AV3 EHYKOMB33AA2
Riscaldamento Potenza al focolare Qn (PCI) Nom. Min/Max kW - 7,6 / 27,0
centralizzato Valore erogato Pn a 80/60°C Min/Nom kW - 7,5 / 26,6
Efficienza Potere calorifico netto % - 98,7
Campo di funzionamento Min/Max °C - 30 / 90
Acqua calda sanitaria Potenza al focolare Qn (PCI) Min/Max kW - 7,6/32,7
Portata acqua Portata Nom. l/min (ΔT=30°C) - 15,0
Campo di funzionamento Min/Max °C - 40/65
Gas Collegamento Diametro mm - 15
Fabbisogno (G20) Min/Max m³/h - 0,78/3,39
Fabbisogno (G25) Min/Max m³/h - 0,89 / 3,92
Fabbisogno (G31) Min/Max m³/h - 0,30/1,29
Aria immessa Collegamento mm - 100
Concentrico - Sì
Gas di scarico Collegamento mm - 60
Rivestimento Colore Bianco Bianco - RAL9010
Materiale Lamiera preverniciata Lamiera preverniciata
Dimensioni Unità AxLxP Rivestimento mm 902x450x164 710x450x240
Peso Unità Vuoto kg 30,0 31,2 36
Alimentazione Fase / Frequenza / Tensione Hz/V - 1~/50/230
Assorbimento Max. W - 55
elettrico Standby W - 2
Campo di Riscaldamento T.esterna Min.~Max. °C -25 ~25 -
funzionamento Lato acqua Min.~Max. °C 25 ~55 -
Raffrescamento T.esterna Min.~Max. °CBS -~- 10 ~43 -
Lato acqua Min.~Max. °C -~- 5 ~22 -
Unità esterna EVLQ05CV3 EVLQ08CV3
Dimensioni Unità AxLxP mm 735x832x307
Peso Unità kg 54 56
Compressore Quantità 1
Tipo Compressore ermetico tipo Swing
Campo di funzionamento Riscaldamento Min.~Max. °CBU -25~25
Refrigerante Tipo R-410A
GWP 2.088
Carica kg 1,5 1,6
Carica TCO2Eq 3,0 3,3
GWP 2.088
Potenza sonora Riscaldamento Nom. dBA 61 62
Pressione sonora Riscaldamento Nom. dBA 48 49
Alimentazione Nome/Fase/Frequenza/Tensione Hz/V V3/1~/50/230
Corrente Fusibili consigliati A 16 20
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento. Prestazioni in raffrescamento calcolate in accordo alla EN 14511 a pieno carico.
2(13) R0affrescamento Ta 35°C - LWE 18°C (DT = 5°C); riscaldamento Ta BS/BU 7°C/6°C - LWC 35°C (DT = 5°C)
(2) Raffrescamento Ta 35°C - LWE 7°C (DT = 5°C); riscaldamento Ta BS/BU -7°C/-6°C - LWC 35°C (DT = 5°C)
* Funzionamento in sola pompa di calore ** Funzionamento in modalità ibrida

Unità esterne e unità interne collegabili
A-HBHYHC
BB/TB/SB/WA-AXTF/C
B/S/WA-JXTF R-MXTF/C *9A-MXVF/C * F-MXVF B-GACF 9A-AFF 9A-ABF 9F-MXDF * 9A-ANF 9A-AHF
Daikin Altherma
MultiHybrid
Caratteristiche di un sistema unico sul mercato
› Tecnologia Bluevolution › Produzione di ACS grazie alla caldaia a doppia
› Riscaldamento idronico grazie al sistema ibrido condensazione (anche contemporaneamente al
(pompa di calore + caldaia a condensazione) raffrescamento)
› Raffrescamento ad espansione diretta, grazie ai 3, 4 › Controllo tramite l’app Daikin Onecta - Residential
e 5 attacchi per unità esterne Multi Combinabili con Controller
diverse unità interne split:
un attacco deve essere utilizzato per collegare
l’Hydrobox CHYHBH in R32 per il riscaldamento DETRAZIONI
idronico. FISCALI
05 08 15 20 25 35 42 50 20 25 35 42 50 15 20 25 35 42 50 60 71 20 25 35 50 25 35 50 35 50 60 25 35 50 60 35 50 60 25 35 50 60 25 35 50 60 35 50 60
3MXM52A(9) •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• ••
3MXM68A(9) •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• ••
4MXM68A(9) •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• ••
4MXM80A(9) •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• ••
5MXM90A(9) •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• •• ••
Per una panoramica completa su tutti i modelli di unita interna abbinabili fare riferimento al catalogo Gamma residenziale Bluevolution
* Fare particolare attenzione alle note riportate nel manuale di installazione per cariche di refrigerante finali (precarica + carica aggiuntiva) superiori a 1,842 Kg.
Quest’unita è equipaggiata con misure di sicurezza ad alimentazione elettrica. Per poter funzionare correttamente, dopo l’installazione, è necessario che l’unita sia sempre alimentata elettricamente, a parte brevi
intervalli per l’assistenza.
231

Daikin Hybrid
CHYHBH05AV32 CHYHBH05AV32 + CHYHBH05AV32 + CHYHBH05AV32 + CHYHBH08AV32 + CHYHBH05AV32 + CHYHBH08AV32 +
Dati sull'efficienza + 3MXM52 3MXM68 4MXM68 4MXM80 4MXM80 5MXM90 5MXM90
Detrazioni Fiscali ✓ ✓ ✓ ✓ ✓ ✓ ✓
Conto termico ✓ ✓ ✓ ✓ ✓ ✓ ✓
Capacità di riscaldamento kW 7,85(1)/4,35(2) 8,25(1)/4,50(2) 8,25(1)/4,50(2) 8,92(1)/4,86(2) 11,74(1)/6,40(2) 9,68(1)/5,14(2) 12,73(1)/6,77(2)
Potenza assorbita Riscaldamento kW 2,28(1)/1,86(2) 2,35(1)/1,88(2) 2,35(1)/1,88(2) 2,42(1)/1,94(2) 3,19(1)/2,55(2) 2,76(1)/2,05(2) 3,64(1)/2,70(2)
COP 3,44(1)/2,34(2) 3,51(1)/2,39(2) 3,51(1)/2,39(2) 3,69(1)/2,51(2) 3,68(1)/2,51(2) 3,51(1)/2,51(2) 3,50(1)/2,51(2)
Pompa 51,80 (1)
Efficienza stagionale Riscaldamento Generale Profilo di carico dichiarato XL
dell'acqua calda Clima ηwh %
sanitaria medio (efficienza di
riscaldamento 96
dell'acqua)
Classe di efficienza energetica del riscaldamento dell'acqua A
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento.
(1) BS/BU -7°C/-6°C - LWC 35°C (DT=5°C), caldaia bypassata
Unità interna (hydrobox) CHYHBH05AV32 CHYHBH08AV32
Rivestimento Colore Bianco
Materiale Lamiera preverniciata
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 902x450x164
Peso Unità kg 30,0
Campo di Riscaldamento T.esterna Min.~Max. °C -15 ~24
funzionamento Lato acqua Min.~Max. °C 25 ~50
Unità interna (caldaia) EHYKOMB33AA2
Riscaldamento
Potenza al
centralizzato focolare Qn Nom. Min/Max kW 7,6 / 27,0
(PCI)
Valore
erogato Pn Min/Nom kW 7,5 / 26,6
a 80/60°C
Efficienza Potere calorifico netto % 98,7
Campo di funzionamento Min/Max °C 30 / 90
Acqua calda sanitaria Potenza al focolare Qn (PCI) Min/Max kW 7,6/32,7
Portata acqua Portata Nom. l/min 15,0
Campo di funzionamento Min/Max °C 40/65
Gas Collegamento Diametro mm 15
Fabbisogno (G20) Min/Max m³/h 0,78/3,39
Fabbisogno (G25) Min/Max m³/h 0,89 / 3,92
Fabbisogno (G31) Min/Max m³/h 0,30/1,29
Aria immessa Collegamento mm 100
Gas di scarico Collegamento mm 60
Rivestimento Colore Bianco - RAL9010
Materiale Lamiera preverniciata
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 710x450x240
Peso Unità Vuoto kg 36
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/50/230
Assorbimento Max. W 55
elettrico Standby W 2
Unità esterna 3MXM52A(9) 3MXM68A(9) 4MXM68A(9) 4MXM80A(9) 5MXM90A(9)
Dimensioni Unità AltezzaxLarghezzaxProfondità mm 734x974x408
Peso Unità kg 57 62 63 67 68
Potenza sonora Raffrescamento dBA 59 61 64
Riscaldamento dBA 59 61 64
Pressione sonora Raffrescamento Nom. dBA 46 48 49 52
Riscaldamento Nom. dBA 47 48 49 52
Campo di Raffrescamento T.esterna Min.~Max. °CBS -10~46
funzionamento Riscaldamento T.esterna Min.~Max. °CBU -15~18
Refrigerante Tipo R32
GWP 675
Carica kg/TCO2Eq 1,80/1,2 2,00/1,4 2,00/1,4 2,40/1,6
Collegamenti Liquido DE mm 6,4
tubazioni Gas DE mm 15,9
Lunghezza tubazioni UE - UI Max. m 25
Dislivello UI - UE Max. m 15
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/50/220-240
Corrente - 50 Hz Portata massima del fusibile (MFA) A 20 25 32
232

Daikin Altherma
H Hybrid R32
Sistema ibrido Idrosplit: pompa di calore e caldaia
Perché scegliere una pompa di calore ibrida Daikin Altherma?
Ripensiamo il riscaldamento
› Commutazione automatica tra pompa di calore,
caldaia a gas e sistema ibrido - seleziona sempre la
modalità più economica.
› Bassi costi di esercizio per il riscaldamento e la
produzione di acqua calda rispetto alle caldaie È semplice – la pompa di calore ibrida Daikin
tradizionali Altherma, dotata di una caldaia a condensazione a
› Riscalda la tua casa con fino al 60% di energia gas dalle prestazioni elevate, offre elevati livelli di
rinnovabile senza cambiare i radiatori comfort tutto l’anno avvalendosi in modo ottimale
› Ideale per progetti di ristrutturazione delle diverse tecnologie.
› Installazione facile e rapida È programmata per selezionare automaticamente la
› Elevato risparmio e tempi di rientro dell'investimento giusta combinazione di tecnologie per massimizzare
ridotti anche grazie agli incentivi per la l’efficienza energetica e fornire livelli di comfort ideali.
riqualificazione energetica!
Elettricità
Cos’è una pompa di calore Quali sono i vantaggi della
elettrica? condensazione?
La pompa di calore elettrica aria-acqua utilizza per Una caldaia a condensazione trasforma anche l’energia di
riscaldare casa una fonte di energia rinnovabile e scarto dei gas di scarico in calore utilizzabile, praticamente
sostenibile. Estrae, infatti, il libero calore gratuito senza perdite. Una soluzione ottimale per l'ambiente e per il
presente nell'aria esterna e lo porta all’interno della tua portafoglio. Consumi energetici ridotti si traducono in minori
casa. costi per il riscaldamento, minor uso di risorse energetiche e
riduzione delle emissioni di CO .
2
Come funziona? I gas di scarico vengono raffreddati e il
vapore che contengono si condensa. L'energia rilasciata dal
processo viene utilizzata per il riscaldamento.
+
DETRAZIONI
FISCALI
Sistema ibrido Gas
233

Il prezzo più conveniente
Conoscere e gestire i prezzi dell’energia è essenziale per ottenere bollette
più basse.
Il sistema ibrido per il riscaldamento Daikin Altherma H Hybrid lo fa al posto
tuo. Paragonando i prezzi dell’energia e relazionandoli alle tue esigenze,
l’unità bilancia gas e elettricità in maniera ottimale. In questo modo
sfrutterai sempre la fonte di energia più conveniente ed efficiente, come
illustra la linea blu:
prezzi dell'elettricità
prezzi del gas
La scelta di Daikin H
Altherma H Hybrid
Il funzionamento ibrido
Grazie al sistema di controllo elettronico brevettato,
il sistema ibrido per il riscaldamento Daikin Altherma
H Hybrid consente una gestione automatica
della portata abbinata alle differenti modalità di
funzionamento: sola caldaia, sola pompa di calore o
entrambe contemporaneamente.
Quest’ultima modalità caratterizza il vero
funzionamento ibrido del sistema in quanto l’acqua
viene preriscaldata dalla pompa di calore e immessa
in caldaia per effettuare solamente il restante salto
termico.
Il risultato finale è una efficienza stagionale superiore
del 35% rispetto a una caldaia a condensazione!
)hWk(
ocimret
ociraC
Daikin Hybrid
MODALITÀ 3 MODALITÀ 2 MODALITÀ 1
Solo caldaia Ibrida Solo pompa di calore
Risparmi rispetto alla caldaia a gas
-7°C 0 15°C
Temperatura esterna (°C)
234

Daikin Hybrid
Concetto Hydrosplit:
due soluzioni vantaggiose in una
Pompa di calore elettrica Caldaia a condensazione
solo riscaldamento
ACQUA
Ecocompatibilità Flessibilità
› Impatto ambientale ridotto d'installazione
grazie al refrigerante R32 a basso L’unità interna risulta
impatto di riscaldamento globale estremamente compatta,
› Unità esterna con circuito del avendo esattamente gli
refrigerante sigillato, stessi ingombri di una
per abbattere il rischio classica caldaia. Non
di fuoriuscite richiede particolari spazi
di installazione laterali o
sottostanti: può essere
installata all’interno di
Non serve l’abilitazione per un mobile da cucina o ad
gas fluorurati incasso nel muro esterno.
Tra l’unità esterna e quella interna
basta effettuare il collegamento
idraulico tra pompa di calore e
caldaia. Tecnologia a condensazione La
tecnologia a condensazione utilizza la
combustione del gas metano o GPL in modo
altamente efficiente, con ridotte emissioni di
Sicurezza in ogni condizione NOx e CO, per garantire risparmi elevati e un
L’unità può funzionare fino a una funzionamento rispettoso dell'ambiente.
temperatura esterna di -15°C grazie
alle molteplici protezioni antigelo
Plug & play
Installazine rapida: tutti i componenti
idraulici sono inclusi e non sono quindi
necessari componenti aggiuntivi.
235

Per produrre più acqua calda sanitaria, è possibile
combinare il sistema di riscaldamento ibrido
Daikin Altherma H Hybrid con serbatoi differenti:
Serbatoi non pressurizzati con collegamento
per pannelli solari termici
Collega l’unità a un accumulo tecnico Daikin
HybridCube e sfrutta l’energia del sole.
mm
547
845 mm
329
m m
mm
056
Possibilità di installazione
Il sistema ibrido per il riscaldamento
Daikin Altherma H Hybrid è composto
da una pompa di calore esterna da 4 kW:
EKHWP-(P)B EKS(H/V)-P
300 l o 500 l
e da una caldaia a condensazioen a gas Serbatoi pressurizzati
da 28 o 32 kW: Collega l’unità all’ampia gamma di serbatoi in acciaio
inossidabile in grado di soddisfare ogni esigenza
33 kg
240
m m 450 mm 450 mm
EKHWS-D3V3
28 kW 32 kW da 150 l fino a 300 l
EKRUHML1/2 Daikin Onecta -
Residential Controller
Schermo grafico con
Controllo retroilluminazione app
› Controllo del riscaldamento e della
Info On/Off
produzione di acqua calda sanitaria
› Telecomando facile da usare dal design
esclusivo L'app Daikin Onecta -
› Facilità d'uso con accesso diretto a tutte le Residential Controller è un
funzioni principali programma multifunzione
che consente ai clienti di
controllare e monitorare lo
Comfort stato dell'impianto di riscal-
› Un’ulteriore interfaccia utente può damento anche fuori casa.
prevedere un termostato ambiente nello
Home Conferma
spazio da riscaldare
› Facilità di messa in funzione: interfaccia Pulsanti di Indietro navigazione
intuitiva con impostazioni menu avanzate
mm
017
Daikin Hybrid
45 kg
36 kg
240
m
m
Controlla il tuo impianto
di riscaldamento
con la tua voce
236

Daikin Hybrid
Applicazioni per il riscaldamento e la produzione di ACS
1. Soluzione completa con produzione istantanea di ACS fino a 15 l/min
Il sistema funziona bilanciando perfettamente la
Esterno Interno
caldaia a gas e la pompa di calore elettrica per fornire
riscaldamento e acqua calda sanitaria.
EHY2KOMB-A
La produzione di acqua calda sanitaria avviene in
istantanea. Grazie all’innovativo scambiatore in
alluminio, l’acqua calda sanitaria viene prodotta con Interfaccia utente
EKRUHML1
una efficienza fino al 20% superiore rispetto alle
EJHA-AV3
caldaie a gas a condensazione tradizionali: l’acqua di
rete viene scaldata direttamente nel corpo caldaia
portando a condensazione i fumi di combustione.
1.1. Soluzione completa per grandi richieste di ACS
Se il sistema deve produrre Esterno Interno
acqua calda sanitaria in
grandi quantità, è possibile Serbatoio acqua
aggiungere un serbatoio
per acqua calda sanitaria, a
EHY2KOMB-A
servizio sia tramite pompa di
calore, sia tramite caldaia.
EJHA-AV3 Interfaccia utente
EKRUHML1
Valvola a 3 vie
motorizzata
2.. Soluzione ADD-ON per abbinamento ad altre caldaie
SOLO APPLICAZIONI
CON GLICOLE
La pompa di calore elettrica esterna di Esterno Interno
Daikin Altherma H Hybrid può essere
abbinata a una caldaia esistente o
un'altra caldaia non dedicata, come
Daikin Altherma 3 C.
In questa applicazione il sistema Valvole di non
ritorno (non fornite) Interfaccia utente
funziona in modo bivalente, cioè EKRUHML1
il calore richiesto viene prodotto
esclusivamente dalla pompa di
EJHA-AV3 Altra caldaia
calore o dalla caldaia, mentre nelle
applicazioni standard le due possono
funzionare contemporaneamente in
modalità ibrida.
Necessaria aggiunta di glicole
per un funzionamento ottimale.
Pompa
237

Daikin Hybrid
Sistema ibrido per il riscaldamento
Daikin Altherma H Hybrid
EHY2KOMB-A + EJHA-AV3
Tecnologia ibrida che combina le unità a condensazione a
gas alle pompe di calore elettriche, per il riscaldamento e la
produzione di acqua calda sanitaria
› Modelli solo riscaldamento
› Sulla base di parametri quali temperatura esterna, prezzi dell'energia EJHA-AV3
e carico termico interno, Daikin Altherma H Hybrid è in grado di
scegliere sempre la modalità più economica
› Costi di investimento ridotti: non è necessario sostituire i radiatori
(fino a 80°C) e le tubazioni esistenti
› Assicura una capacità di riscaldamento sufficiente per i progetti di
ristrutturazione EHY2KOMB-A
› Installazione semplice e rapida grazie alle dimensioni compatte e ai
collegamenti acqua
Fino a Fino a
› Alta classe di efficienza energetica A++: una qualunque nuova caldaia * **
è massimo in classe A mentre una vecchia caldaia è di classe B o C 55°C 80°C R32
Dati sull'efficienza EHY2KOMB28AA + EJHA04AAV3 EHY2KOMB32AA + EJHA04AAV3
Detrazioni Fiscali ✓ ✓
Conto termico ✓ ✓
Capacità di riscaldamento kW 4,65(1)/2,34(2)
Potenza assorbita Riscaldamento kW 1,08(1)/1,17(2)
COP 4,31(1)/2,00(2)
Uscita acqua SCOP 3,26 3,28
condizioni ηs (efficienza stagionale per il
Riscaldamento climatiche Generale riscaldamento di ambienti) % 128 128
ambienti medie 55°C Classe eff. stag. risc. ambienti A++
Uscita acqua SCOP 4,14 4,15
condizioni ηs (efficienza stagionale per il
Generale % 163 163
climatiche riscaldamento di ambienti)
medie 35°C Classe eff. stag. risc. ambienti A++
Riscaldamento Generale Profilo di carico dichiarato XL
acqua calda Clima ŋwh (efficienza di riscaldamento dell'acqua) % 87
sanitaria medio Classe di efficienza energetica riscaldamento acqua A
Unità interna EHY2KOMB28AA EHY2KOMB32AA
Potenza al focolare
Nom. Min/Max kW 7,1 / 23,7 7,6 / 27,0
Qn (PCI)
Riscaldamento Valore erogato Pn a 80/60°C Min/Nom kW 7,1 / 23,1 7,4 / 26,6
centralizzato Efficienza Potere calorifico netto 80/60 % 97,5 98,7
Efficienza Potere calorifico netto 37/30 (30%) % 107,9 108,3
Campo di funzionamento Min/Max °C 30 / 90
Potenza al focolare Qn (PCI) Min/Max kW 7,2 / 29,1 7,6 / 32,7
Portata acqua 60°C Nom. l/min 7,5 9,0
Acqua calda sanitaria
Portata acqua 40/10°C l/min 12,5 15,0
Campo di funzionamento Min/Max °C 40/65
Collegamento Diametro mm 15
Gas Consumi (G20) Min/Max m³/h 0,74 / 3,02 0,79 / 3,39
Consumi (G31) Min/Max m³/h 0,28 / 1,15 0,30 /1,29
Attacco mm 100
Aria immessa
Concentrico Sì
Gas di scarico Attacco mm 60
Colore Bianco - RAL9010
Rivestimento
Materiale Lamiera preverniciata
Dimensioni Unità AxLxP Rivestimento mm 650x450x240 710x450x240
Dimensioni con schienale B-pack Unità AxLxP Rivestimento mm 650x450x335 710x450x335
Peso Unità Vuoto kg 33 36
Alimentazione Fase/Frequenza/Tensione Hz/V 1~/50/230
Assorbimento Max. W 80
elettrico Standby W 2
Unità esterna EJHA04AAV3
Dimensioni Unità AxLxP mm 745x845x329
Peso Unità kg 45
Quantità 1
Compressore
Tipo Compressore ermetico tipo Swing
Campo di funzionamento Riscaldamento Min.~Max. °CBU -15~25
Tipo R32
GWP 675
Refrigerante
Carica kg 0,56
Carica TCO2Eq 0,38
Potenza sonora Riscaldamento Nom. dBA 58,7
Pressione sonora Riscaldamento Nom. dBA 37
Alimentazione Nome/Fase/Frequenza/Tensione Hz/V V3/1~/50/220-240
Corrente Fusibili consigliati A 20
Note: Prestazioni in riscaldamento calcolate in accordo alla EN 14511 a pieno carico integrato di ciclo di sbrinamento.
(1) Riscaldamento Ta BS/BU 7°C/6°C - LWC 35°C (DT = 5°C) * Funzionamento in sola pompa di calore
238
(2) Riscaldamento Ta BS/BU -7°C/6°C - LWC 35°C (DT = 5°C) ** Funzionamento in modalità ibrida

Caldaie a condensazione
Caldaie a condensazione Daikin
Perché scegliere una caldaia a condensazione?
Comfort Efficienza energetica
Le caldaie a condensazione Daikin offrono il massimo Tecnologia a condensazione
comfort. Funzionano in modo ottimale e affidabile Si tratta di una tecnologia che sfrutta il calore latente
continuamente, per tutto l'anno, anche in condizioni presente nel gas di combustione e permette di
atmosferiche estreme. Per la produzione di acqua calda raggiungere elevate efficienze.
sanitaria sono disponibili sia dei modelli Combi, per la
produzione istantanea, sia dei modelli per l’abbinamento
a serbatoi di acqua calda sanitaria o agli accumuli tecnici
Daikin Sanicube. Una soluzione per qualsiasi esigenza!
Facilità di installazione
e manutenzione
Tutti i componenti sono accessibili dal lato anteriore
e la manutenzione richiesta è ridotta grazie al sistema
di combustione di gas adattativo Lambda Gx, una
combinazione gas-aria completamente elettronica. Il
sistema Lambda Gx è compatibile con le unità a parete
e a pavimento.
239

Altherma 3 C Gas
D2C la caldaia bella compatta
Perché scegliere la caldaia a condensazione
Daikin D2C
Bella e compatta Tecnologica
DETRAZIONI
FISCALI 1520 776
› Design moderno ed elegante, 100% Daikin › Scambiatore acqua/fumi ultracompatto brevettato
50 50 50
› Dimensioni ultracompatte DAIKIN
› Leggera › Warm Start: acqua calda sanitaria subito pronta
› Massima flessibilità di installazione › Combustione pulita grazie alla regolazione con
sonda Lambda Gx
Efficiente › Controllo via smartphone o tablet tramite APP
› Elevata efficienza in riscaldamento: fino al 109%.
› Modalità ECO per minimizzare i consumi
› Elevato rapporto di modulazione, fino a 1:8
2296
6451
058
933 314
365
0521 246
Caldaie a condensazione
Soluzioni caldaie D2C in cascata
Disponibili gli accessori per soluzioni fino a 6 caldaie D2C taglia 28 e 35
in cascata, in configurazione spalla a spalla oppure schiena a schiena
240

Caldaie a condensazione
Caldaia a condensazione Daikin
D2C
D2CND-A1A/D2TND-A4A
Caldaia a condensazione a gas ultracompatta
› Ingombri minimi e flessibilità d'uso: è il biglietto da visita di questo
modello installabile in pressoché ogni condizione ambientale (interna
ed esterna) grazie alla protezione antigelo ed il grado di protezione
elettrica IPX5D
› Facilità di manutenzione: tutti i componenti sono accessibili
semplicemente rimuovendo il pannello anteriore
› Alta efficienza di riscaldamento fino al 108%
› Ampio range di modulazione fino a 1:8 - la capacità viene regolata in
base al carico termico richiesto dall'abitazione
› Modello C: il modello combi prevede uno scambiatore di calore a
piastre per fornire acqua calda sanitaria istantanea D2CND
› Modello T: il modello solo riscadamento non dispone dello
scambiatore di calore a piastre. L'acqua calda sanitaria può essere
prodotta mediante un serbatoio di accumulo esterno riscaldato dalla 80°C
caldaia
Solo Riscaldamento Caldaie Combi
Unità Interna TND012A4A TND018A4A TND024A4A TND028A4A TND035A4A CND024A1A CND028A1A CND035A1A
Detrazioni Fiscali ✓ ✓ ✓ ✓ ✓ ✓ ✓ ✓
Conto termico ✓ ✓ ✓ ✓ ✓ ✓ ✓ ✓
Classe di efficienza (55°C) A
Potenza al focolare Qn (PCI) Nom Min/Max kW 2.9/11.1 2.9/17.0 2.9/23.5 4.8/27 4.8/34 2.9/23.5 4.8/27 4.8/34
Valore erogato Pn a 80/60°C Min/Nom kW 2.8/10.9 2.8/16.6 2.8/22.8 4.6/26.3 4.6/33.2 2.8/22.8 4.6/26.3 4.6/33.2
Valore erogato Pnc a 50/30°C Min/Nom kW 3.1/12.0 3.1/18.0 3.1/24.0 5.2/28.2 5.2/35 3.1/24.0 5.2/28.2 5.2/35
Pressione acqua (PMS) Max bar 3
Temperatura dell'acqua Max °C 100
Riscaldamento
Efficienza al 30% % 109,5 109,1 108,7 108,9 108,7 108,7 108,9 108,7
Range di modulazione 1:4 1:6 1:8 1:4 1:7 1:8 1:4 1:7
Volume del vaso di espansione l 8 10 8 10
Campo di funzionamento Min/Max °C 30/80
Rendimento alla PN 80/60°C % 98,6 98,2 97,9 97,5 97,6 96,9 97,5 97,6
Efficienza energetica stagionale per il riscaldamento ηs % 93
Tipologia produzione acqua calda sanitaria In abbinamento ad accumulo Istantanea
Potenza al focolare Qn (PCI) Nom Min/Max kW 2.9/11,1 2.9/17.0 2.9/25.3 4.8/29.5 4.8/34 2.9/23.5 4.8/29.5 4.8/34
Soglia acqua calda sanitaria l/min - 2
Acqua calda
Temperatura Impostazione di fabbrica °C 50
sanitaria
Campo di funzionamento Min/Max °C 35/60
Prelievo in serv. continuo (ΔT=30°C) l/min - - - - - 12 14 16
Prelievo in serv.continuo (ΔT=25°C) l/min - - - - - 14,4 16,8 19,2
Collegamenti tubazioni mm 19 (3/4") Maschio
Diametro connessioni per flusso di calore e ritorno mm 12,7 (1/2") Maschio
Diametro connessioni gas mm 19 (3/4") Maschio
Consumo (G20) Min/Max m3/h 0.31/1.18 0.31/1.80 0.31/2.48 0.511/2.89 0.511/3.63 0.31/2.48 0.511/2.89 0.511/3.63
Gas
Consumo (G25) Min/Max m3/h 0.36/1.38 0.36/2.09 0.36/2.89 0.59/3.32 0.59/4.19 0.36/2.89 0.59/3.32 0.59/4.19
Consumo (G31) Min/Max m3/h 0.12/0.46 0,12/0,69 0,2/1,1 0,2/1,38 0,12/0,96 0,2/1,1 0,2/1,38
Collegamento mm 100
Aria in entrata
Concentrico Sì
Gas di scarico Connessione mm 60
Riscaldamento Generale ηs (Eff. stag. per il risc. di ambienti) % 93
ambiente Classe eff. stag. risc. ambienti A
Riscaldamento Generale Profilo di carico dichiarato - XL
acqua calda ηwh (eff. risc. acqua) % - 84 83
sanitaria Classe eff. Energetica risc. acqua A
Colore Bianco Titanio (Ral9003)
Rivestimento
Materiale Lastra in acciaio zincato con rivestimento a polvere
Dimensioni Unità AxLxP Casing mm 590 x 400 x 256 690 x 440 x 295 590 x 400 x 256 690 x 440 x 295
Peso Unità Vuoto kg 27 36 27 37
Potenza sonora dB 42 46 49 49 52 49 49 52
Alimentazione Fase/Frequenza/Voltaggio Hz/V 1 ~ /50/230
Assorbimento Max. W 86 92 112 86 92 112
elettrico Standby W 3,5 2,7 3,5 2,7
C13(x), C33(x), C43(x), C53(x), C63(x), C83(x), C93(x)
Tipologia installazione
B23 B23P B53 B53P
Diametro canna fumaria mm 60/100
Classe NOx 6
Massima lunghezza per sistema di scarico fumi DN 60/100 m 19,2 20,7 14,1 20,7
Massima lunghezza per sistema di scarico fumi DN 80/125 m 44 99 26,2 99
Massima lunghezza per sistema di scarico fumi DN 80/80 m 128 54 128 54
241

Caldaie a condensazione
Altherma C Gas W
Full Condens e Full Condens TOP
Caldaie murali a gas a doppia condensazione
Perché scegliere la caldaia a condensazione Daikin Full Condens
Semplice, efficiente e affidabile
› Semplice, efficiente e affidabile
› Scambiatore aria/fumi in alluminio a doppio circuito per
condensare sia in riscaldamento che in produzione di acqua
calda sanitaria
› Alta efficienza in riscaldamento: 107%
› La più alta efficienza in produzione di acqua calda sanitaria
› Massima affidabilità grazie alla sua semplicità
› Funzione di preriscaldo dello scambiatore in alluminio per il
massimo comfort
Scambiatore a doppio circuito
Risparmiare con la condensazione, sempre Il riscaldamento
non è l‘unica spesa: il costo del gas necessario per l‘acqua calda
sanitaria incide in media anche oltre il 25% della spesa totale
annua.
Le caldaie Daikin Full Condens permettono di sfruttare appieno
i benefici della condensazione anche in servizio acqua calda
sanitaria.
DETRAZIONI
FISCALI
242

Caldaie a condensazione
Full Condens
e Full Condens TOP
EHOB-AH(B)EKOMB-AH/EKOMBG-AB
Caldaia a condensazione a gas a doppia condensazione
per riscaldamento e acqua calda sanitaria
› Costi di esercizio al minimo grazie allo scambiatore a doppio circuito
per condensare anche in produzione di acqua calda sanitaria
› Installazione facile, rapida e poco ingombrante grazie all'unità
preassemblata opzionale B-pack, contenente tutti i componenti
ausiliari EKOMB-AH
Full Condens TOP
La versione TOP, grazie allo speciale profilo dello scambiatore acqua-fumi e ad un ulteriore isolamento termico ed acustico, raggiunge le
più elevate prestazioni in riscaldamento e produzione di acqua calda sanitaria. I risparmi e la silenziosità dell’unità sono al massimo!
FULL CONDENS TOP FULL CONDENS Solo Riscaldamento
Caldaia murale
EKOMBG22 EKOMBG28 EKOMBG33 EKOMB22 EKOMB28 EKOMB33 EHOB12 EHOB18 EHOB42
a condensazione
Detrazioni Fiscali ✓ ✓ ✓ ✓ ✓ ✓ ✓ ✓ ✓
Conto termico ✓ ✓ ✓ ✓ ✓ ✓ ✓ ✓ ✓
Doppia condensazione
Tipo di circolatore Modulante ad alta efficienza in Classe A
Alto isolamento termico ed acustico
Riscaldamento
Efficienza stagionale in riscaldamento ηs % 91 92 93 91 92 93 92 91 91
Classe di efficienza (55°C) A A A A A A A A A
Potenza nominale Pn (80/60 °C) kW 22,6 - 6,0 28,2 - 7,6 32,0 - 8,3 17,8 - 6,0 22,8 - 7,7 26,3 - 7,8 11,5 - 3,4 17,8 - 5,4 40,9 - 7,7
Efficienza al 30% % 107 108 109 107 108 109 109 107 107
Volume del vaso di espansione* l 8
Acqua calda sanitaria
Efficienza in produzione ACS ηwh % 80 83 84 78 81 81 - - -
Classe di efficienza (profilo di prelievo) A (L) A (XL) A (XL) A (L) A (XL) A (XL) -
Potenza al focolare Qn (PCI) kW 23,3 - 5,5 29,1 - 7,1 32,7 - 7,6 22,1 - 5,6 28,0 - 7,1 32,7 - 7,2 -
Prelievo in servizio continuo (ΔT = 30°C) l/min 10 12,5 15 10 12,5 15 -
Prelievo in servizio continuo (ΔT = 25°C) l/min 12 15 18 12 15 18 -
Prelievo minimo l/min 2 2 2 2 2 2 -
Dati tecnici
Potenza al focolare Max - Q.max kW 23,3 29,1 32,7 18,7 23,7 27,3 11,8 18,7 42,5
Potenza al focolare Min - Q.min kW 5,6 7,1 7,6 5,6 7,1 7,2 3,5 5,6 7,8
Rendimento a Q.max (80/60°C) % 97 97 98 95 96 97 98 95 96
Potenza resa a Q.max (80/60°C) kW 22,6 28,2 32,0 17,8 22,8 26,3 11,5 17,8 40,9
Perdite al camino bruc. acceso Q.max % 2,41 2,31 2,27 2,47 2,34 2,3 2,41 2,47 2,3
Perdite al mantello Q.max % 0,56 0,57 0,27 2,35 1,46 1,37 0,13 2,35 1,37
Classe di efficienza energetica - **** **** **** **** **** **** **** **** ****
Classe di emissione NOx - 5 5 5 5 5 5 5 5 5
Minimo assorbimento elettrico (stand-by) W 2 2 2 2 2 2 2 2 3,5
Peso kg 30 33 36 30 33 36 30 33 36
Grado di protezione IP - IP44
- C13, C33, C43, C53, C63, C83
Tipologie di installazione
- B23 e B33
Attacco uscita fumi/ingresso aria mm Ø60/100 (concentrico)
* Compreso nel modulo B-Pack
243

Accumuli tecnici e serbatoi
Accumuli tecnici
e serbatoi
Perché scegliere un accumulo tecnico
o un serbatoio per acqua calda sanitaria?
EK62HWP34900B4WLB
Che si richieda solo acqua calda sanitaria o si desideri un impianto combinato per acqua calda con
energia solare, offriamo le migliori soluzioni, con i più alti livelli di comfort, efficienza energetica e
affidabilità.
Accumuli tradizionali di Acqua Calda Sanitaria
Accumulatore termico
Accumuli tradizionali
di ACS
Efficienza
Serbatoi in acciaio inossidabile
Comfort › Isolamento di alta qualità per ridurre al minimo la
perdita di calore
› Disponibili con capacità di 150, 180, 200, 250 e › Riscaldamento efficiente: da 10°C a 50°C in soli
300 litri, in acciaio inossidabile EKHWS-D 60 minuti
› Disponibile come soluzione integrata o serbatoio
separato
Affidabilità
› A intervalli regolari, l'unità può riscaldare l'acqua
portandola a una temperatura fino a 60°C per evitare
il rischio di formazione di batteri
244

Accumuli tecnici e serbatoi
Accumulo tecnico
Efficienza
Daikin HybridCube
› Pronti per il futuro: massimo utilizzo di fonti di
energia rinnovabile
› Gestione intelligente dell'accumulo di calore:
riscaldamento continuo in modalità sbrinamento e
Accumulo di acqua tecnica e produzione utilizzo del calore accumulato per il riscaldamento di
istantanea di acqua calda sanitaria per il ambienti
massimo comfort! › Lo strato isolante di elevata qualità mantiene al
minimo la dispersione di calore
L’unità monoblocco collegata a un accumulo tecnico
permette di raggiungere livelli di comfort mai provati Affidabilità
in ambiente domestico.
› produzione istantanea di acqua calda sanitaria: › Accumulo senza manutenzione: assenza di
erogazione di acqua calda sanitaria a richiesta corrosione, incrostazioni o depositi di calcare.
evitando il rischio di contaminazione e
sedimentazione
› Prestazioni ottimali nella produzione di acqua calda
sanitaria: lo sviluppo a bassa temperatura offre
un’erogazione altamente efficiente
› Pronto per il futuro: possibilità di integrazione con
l’energia solare rinnovabile e altre fonti di calore, Accumulo tecnico
come una stufa Daikin HybridCube
› L’unità leggera e solida combinata al principio a
cascata offre opzioni di installazione flessibili
Pensato per abitazioni grandi e piccole, i clienti
possono scegliere il loro sistema per la produzione di
acqua calda sanitaria nella versione pressurizzata e non
pressurizzata.
Impianto solare drain-back non pressurizzato
› I collettori solari si riempiono di acqua solo quando il Impianto solare pressurizzato
sole fornisce una quantità di calore sufficiente › Il sistema viene riempito con un fluido per lo
› Entrambe le pompe presenti nel gruppo di scambio termico e il corretto volume di liquido
pompaggio e di regolazione si accendono per antigelo per evitare il congelamento durante il
qualche istante per riempire i collettori con l'acqua periodo invernale
del serbatoio di accumulo › Sistema pressurizzato e sigillato
› Una volta completato il riempimento, la circolazione
dell'acqua è garantita dalla seconda pompa
› Non è necessario glicolare l'impianto solare: in caso
di necessità, l'acqua dell'impianto solare si svuota
nell'accumulo
ON ON
Impianto solare drain-back Impianto solare pressurizzato
245

Accumuli tecnici e serbatoi
Accumulo tecnico
Daikin HybridCube
EKHWP-B/EKHWP-PB
Serbatoio in tecnopolimero per acqua calda
sanitaria con collegamento per energia solare
› Serbatoio progettato per il collegamento a impianti solari termici
pressurizzati
› Serbatoio progettato per il collegamento a impianti solari termici
drain-back
› Disponibile con capacità da 300 e 500 litri
› Serbatoio di ampie dimensioni per una fornitura di acqua calda
sanitaria sempre disponibile
› Dispersione di calore ridotta al minimo grazie all'isolamento di elevata
qualità EKHWP500B EKHWP300B
› Disponibile integrazione per riscaldamento ambienti (solo serbatoio
da 500 l)
Daikin HybridCube: ideale per l’abbinamento a pompe di calore
grazie all’elevata superficie di scambio termico
85°C
Accessorio EKHWP 300B 500B 300PB 500PB 54419B
Rivestimento Colore Bianco traffico (RAL9016) / Grigio scuro (RAL7011)
Materiale Polipropilene antiurto
Dimensioni Unità Larghezza mm 595 790 595 790
Profondità mm 615 790 615 790
Altezza mm 1.646 1.658 1.646 1.658
Peso Unità Vuoto kg 53 76 56 82 71
Serbatoio Volume acqua l 294 477 294 477
Materiale Polipropilene
Massima temperatura acqua °C 85
Isolamento Dispersione di calore kWh/24h 1,5 1,7 1,5 1,7
Classe di efficienza energetica B
Dispersione di calore in regime stazionario W 64 72 64 72
Volume serbatoio l 290 393 290 393
Scambiatore di calore Acqua calda Quantità 1
sanitaria Materiale tubi Acciaio inox (DIN 1.4404)
Superficie frontale m² 5,6 5,8 5,6 5,9 5,8
Volume batteria interna l 27,8 28,9 27,8 29 28,9
Pressione di esercizio bar 6
Carica Quantità 1
Materiale tubi Acciaio inox (DIN 1.4404)
Superficie frontale m² 2,66 3,7 2,66 3,7 1,95
Volume batteria interna l 12,9 18,1 12,9 18,1 10
Pressione di esercizio bar 3
Riscaldamento Materiale tubi - Acciaio inossidabile - Acciaio inossidabile
solare ausiliario (DIN 1.4404) (DIN 1.4404)
Superficie frontale m² - 0,76 - 0,76
Volume batteria interna l - 3,9 - 3,9
Pressione di esercizio bar - 3 - 3
246

Accumuli tecnici e serbatoi
Accumulo tecnico
Daikin SaniCube Solaris
EKHW(D/C)(H/B)-B/PB
Serbatoio in tecnopolimero per acqua calda
sanitaria con collegamento per energia solare
› Accumulo tecnico solare non pressurizzato progettato per l'uso
indipendente o in combinazione con una caldaia a gas/gasolio
› Produzione istantanea di acqua calda sanitaria: erogazione di acqua
calda sanitaria a richiesta evitando il rischio di sedimentazioni e
contaminazioni
› Migliore produzione di acqua calda sanitaria: la tecnologia a bassa
temperatura, ulteriormente evoluta, permette di ottimizzare
l'erogazione di acqua
› Tecnologia pronta per le necessità future: possibilità di integrazione
con energia solare e altre fonti di calore, ad esempio un caminetto EKHWC500B
› Semplice installazione e possibilità di connessione in cascata per una
maggiore flessibilità di installazione
Daikin Sanicube: ideale per l’abbinamento a caldaie a
condensazione e solare termico o in impianti solari stand alone
85°C
EKHWDH EKHWDB EKHWCH EKHWCH EKHWC EKHWCH EKHWCH EKHWCB EKHWCB
Accessorio
500B 500B 300B 300PB 500B 500B 500PB 500B 500PB
Rivestimento Colore Bianco traffico (RAL9016) / Grigio scuro (RAL7011)
Materiale Polipropilene antiurto
Dimensioni Unità Larghezza mm 790 595 790
Profondità mm 790 615 790
Peso Unità Vuoto kg 73 76 51 53 69 74 79 80 86
Serbatoio Volume acqua l 477 294 477
Materiale Polipropilene
Massima temperatura acqua °C 85
Isolamento Dispersione di calore kWh/24h 1.7 1.5 1.7
Classe di efficienza energetica B
Dispersione di calore in regime stazionario W 72 64 72
Volume serbatoio l 477 294 477
Scambiatore di calore Acqua calda Quantità 1
sanitaria Materiale tubi Acciaio inossidabile (DIN 1,4404)
Superficie frontale m² 4.900 3.800 4.900
Volume batteria interna l 23.8 18.6 23.8 25.8
Pressione di esercizio bar 6
Potenza termica specifica media W/K 2,58 1,89 2,45 2,58
Carica Quantità 1 - 1
Materiale tubi Acciaio inossidabile (DIN 1,4404) - Acciaio
Superficie frontale m² 2 - 2
Volume batteria interna l 11 9 - 9
Pressione di esercizio bar 3 - 3
Potenza termica specifica media W/K 1,03 920 - 1,03
Riscaldamento Materiale tubi - Acciaio inossidabile (DIN 1,4404)
solare ausiliario Superficie frontale m² - 1
Volume batteria interna l - 4
Pressione di esercizio bar - 3
Potenza termica specifica media W/K - 350
247

Accumuli tecnici e serbatoi
Accumuli tradizionali
di acqua calda sanitaria
EKHWS-D
Serbatoio di acqua calda sanitaria in acciaio inossidabile
› Disponibili con capacità di 150, 180, 200, 250 e 300 litri, in acciaio
inossidabile EKHWS-D
EKHWS-D
75°C
Accessorio EKHWS 150D3V3 180D3V3 200D3V3 250D3V3 300D3V3
Rivestimento Colore Acciaio neutro
Materiale Acciaio con rivestimento epossidico
Dimensioni Unità Altezza Serbatoio mm 1.000 1.164 1.264 1.535 1.745
Peso Unità Vuoto kg 45 50 53 58 63
Serbatoio Volume acqua l 145 174 192 242 292
Materiale Acciaio inossidabile (EN 1.4521)
Massima temperatura acqua °C 75
Isolamento Dispersione di calore kWh/24h 1,1 1,2 1,3 1,4 1,6
Classe di efficienza energetica B
Dispersione di calore in regime stazionario W 45 50 55 60 68
Volume serbatoio l 174 192 242 292
Scambiatore di calore Acqua calda Quantità 1
sanitaria
Materiale tubi Acciaio inossidabile (EN 1.4521)
Superficie m² 1,050 1,400 1,800
Volume batteria interna l 4.9 6.5 8.2
Pressione operativa bar 10
Riscaldatore ausiliario Capacità kW 3
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/50/230
248

249

Sistemi Solari
Il modo per produrre acqua calda sanitaria Efficienza
nel modo più ecologico ed efficiente possibile › Sfruttamento efficiente dell’energia solare gratuita per acqua
calda e riscaldamento
è abbinare il solare termico ad una pompa di › Massima igiene nella produzione dell’acqua calda
› La stratificazione ottimale della temperatura nell’accumulatore
calore, in questo modo è possibile massimizzare termico Daikin Hybridcube ottimizza l’utilizzo dell’energia solare
› Collegamento perfetto a diversi sistemi di riscaldamento
lo sfruttamento della fonte solare rinnovabile:
in maniera diretta tramite i pannelli solari ed
A vantaggio dell’ambiente
in maniera indiretta, tramite il calore presente
I vantaggi sono evidenti: un minor consumo energetico
nell’aria in qualsiasi momento e con qualsiasi comporta minori emissioni e rappresenta un comportamento
responsabile nei confronti del nostro ambiente.
condizione climatica. E, naturalmente, lo sfruttamento di energia solare
gratuita ed ecologica per la produzione di acqua
calda e il riscaldamento è previsto sin dall’inizio in
tutti i sistemi in pompa di calore Daikin Compact.
Incentivi
Per l’installazione di un impianto solare si può effettuare la
detrazione fiscale del 65% in 10 anni delle spese totali sostenute.
In alternativa il conto termico incentiva l’installazione del solare
termico . Si ottiene il bonifico dell’incentivo sul conto corrente
in 3 mesi. L’incentivo, in questo caso, cresce al crescere della
superficie installata.
DETRAZIONI
FISCALI
› Abitazione 180 mq, 4 persone
› Consumo medio giornaliero: 230 l
› Soluzione scelta: scaldacqua Compact R32 + 3 pannelli Solaris
V26P drain back.
› Contributo rinnovabile: 85%* dell’energia da fonte rinnovabile
derivante dall’impianto solare e dalla pompa di calore
*Dato medio sul territorio italiano
250

Accumuli tecnici e serbatoi
Collettore solare
EKSV-P/EKSH-P
Collettore solare termico per la produzione di acqua
calda sanitaria ed integrazione al riscaldamento
Grazie al loro rivestimento altamente selettivo, i collettori
Solaris trasformano quasi tutte le radiazioni a onda corta in
calore. Tre grandezze differenti di collettori permettono di
adattare il prodotto a qualsiasi condizione del vostro tetto.
I collettori piani Daikin Solaris offrono inoltre diverse
possibilita di installazione: possono essere montati sulle EKSV21P
tegole (sopra tetto), integrati nel tetto (nel tetto) o applicati
su un tetto piano per mezzo di un supporto speciale.
Accessorio EKSV21P EKSV26P EKSH26P
Installazione Verticale Orizzontale
Dimensioni Unità AxLxP mm 2.000 x 1.006 x 85 2.000 X 1.300 X 85 1.300 X 2.000 X 85
Peso Unità kg 33 42
Volume l 1,3 1,7 2,1
Superficie Esterna m² 2,01 2,60
Apertura m² 1,800 2,360
Assorbitore m² 1,79 2,35
Rivestimento Microtermico (max. assorbimento 96%, emissioni ca. 5% +/-2%)
Assorbitore Serpentina in tubi di rame a forma di arpa con rivestimento altamente selettivo in lamiera di alluminio saldato al laser
Vetratura Vetri di sicurezza a lastra singola, trasmissione +/- 92%
Inclinazione del tetto consentita Min.~Max. ° 15~80
Pressione di esercizio Max. bar 6
Temperatura non in funzionamento Max. °C 192
Prestazioni termiche Efficienza del collettore (ηcol) % 61
Efficienza collettore zero perdite η0 % 0,781 0,784
Coefficiente di dispersione termica a1 W/m².K 4,240 4,250
Dipendenza della temperatura dal W/m².K² 0,006 0,007
coefficiente di dispersione termica a2
Capacità termica kJ/K 4,9 6,5
Unità ausiliaria Pompa solare W -
Consumo elettrico ausiliario annuale Qaux kWh -
Unità solare riserva W -
Gruppo idraulico
EKSRPS4A/EKSRDS2A
Centralina solare con gruppo di pompaggio dotata di pompa
modulare ad alta efficienza per sistemi in pressione e Drain Back.
Negli impianti a svuotamento permette di riempire l’impianto
solare e, in un secondo momento, modulando la potenza, di tenere
l’impianto solare in funzione facendo ricircolare l’acqua.
EKSRPS4
Accessorio EKSRPS4A EKSRDS2A
Installazione Sul lato del serbatoio A parete
Dimensioni Unità AxLxP mm 815x142x230 410x314x154
Peso Unità kg 6
Campo di funzionamento Temperatura esterna Min.~Max. °C 5~40 -~40
Pressione di esercizio Max. bar - 6
Temperatura non in funzionamento Max. °C 85 120
Controllo Tipo Regolatore digitale della differenza di temperatura con testo semplice
Potenza assorbita W 2 5
Sensore Sensore di temperatura pannello solare Pt1000
Sensore serbatoio di accumulo PTC -
Sensore flusso di ritorno PTC -
Sensore di portata e temperatura di alimentazione Segnale in tensione (3,5 Vcc) -
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/50/230 -/50/230
Presa alimentazione Unità interna
Unità ausiliaria Pompa solare W 37,3 23
Consumo elettrico ausiliario annuale Qaux kWh 92,1 89
Unità solare riserva W 2,00 5,00
251

252

Deumidificatori
e recuperatori
253

Deumidificatori e recuperatori di calore
Deumificatori, recuperatori
e sistemi combinati: il sano comfort
Tutto pronto per il grande caldo Aria salubre senza sprechi Total solution
Le pompe di calore di Daikin includono già Per mantenere la giusta qualità dell’aria in Pompa di calore con o senza il supporto
la funzione raffrescamento. Il pavimento casa è necessario garantire opportuni del solare termico, riscaldamento e
radiante dal canto suo mette a ricambi: aprire le finestre è la soluzione più raffrescamento a pavimento,
disposizione una elevata superficie di semplice, ma quante volte lo si dovrebbe deumificatore con o senza ricambio
scambio che consente temperature di fare al giorno? Quando il clima è più ricambio dell’aria: Daikin offre soluzioni
funzionamento più alte e prossime a rigido, sia in estate che in inverno, si complete. Tutti i componenti sono studiati
quelle richieste in ambiente: garanzie di tende addirittura ad evitarlo per non per lavorare al meglio in un sistema che
alte prestazioni e assenza di fastidiose compromettere il comfort ideale ottenuto richiede piena sinergia delle singole parti
correnti d’aria. Perché non approfittare di grazie al riscaldamento o raffrescamento per dare il massimo!
questa accoppiata perfetta per soddisfare degli ambienti. La soluzione ideale è
la richiesta di comfort estivo evitando di un sistema di ventilazione meccanica
dover aggiungere altri sistemi esterni? controllata che, in automatico, mantiene
l’ottimale qualità dell’aria garantendo il
L’umidità è sotto controllo massimo livello di prestazione energetica
Il comfort ottimale durante la stagione dell’edificio grazie al recupere del calore.
estiva si ottiene abbattendo la
temperatura percepita, combinazione Un soluzione per ogni esigenza
degli effetti della temperatura vera e Il nostro portafoglio prodotti comprende
propria dell’aria ed anche della sua deumificatori per sistemi a pannelli
umidità. Il sistema a pavimento lavora solo radianti, sistemi di rinnovo dell’aria e
sulla temperatura dell’ambiente ed il recupero del calore ad alta efficienza A+
deumificatore è così il complemento ideale e sistemi completi che combinano tutte
per ridurre l’umidità aumentando queste funzionalità in un unico
ulteriormente il comfort. prodotto.
Deumidificatori con integrato un sistema di rinnovo
dell’aria e recupero del calore ad alta efficienza
Le unità RER e REV consentono, in un’unica unità, di
deumidificare l’aria ed eventualemente contribuire a raffrescarla
e di effettuare il rinnovo dell’aria con recupero.
A seconda dell’esigenza, l’unità può operare in modalità sola
deumidificazione, solo rinnovo dell’aria e in modalità ricambio +
ricircolo con deumificazione.
Le portate per le diverse tipologie di funzionamento possono
essere impostate indipendentemente.
Queste unità sono progettate in questo modo per garantire
il massimo comfort in tutte le condizioni e massimizzando
l’efficienza nel funzionamento.
254

Deumidificatori e recuperatori di calore
Deumidificatori, recuperatori e sistemi combinati
Deumificatori, recuperatori
Deumidificatori per sistemi radianti
e sistemi combinati: il sano comfort
› Versioni RSO e RSE per installazione a soffitto per sistemi canalizzati
o versione RSV per installazione a parete, incassata nel muro o a vista
› Disponibili in due versioni:
- Versione N: sola deumidificazione
- Versione C: deumidificazione con integrazione al raffrescamento
RSO 020 N RSO 020 C RSE 035 N RSE 035 C RSE 050 N RSE 050 C RSV 020 N RSV 020 C
Refrigerante Tipo R-513A R-513A R-513A R-513A R-513A R-513A R-513A R-513A
Potenza di deumidificazione L/giorno 20 20 28 28 48 48 20 20
Portata aria m3/h 250 250 350 350 600 600 250 250
Potenza frigorifera W isotermico 1240 isotermico 1740 isotermico 3360 isotermico 1240
Rumorosità dB(A) 38 38 39 39 43 43 38 38
Dimensioni (LxPxH) mm 530x600x242 680x600x242 760x650x350 480x220x665
Peso Kg 35 37 39 42 52 55 34 36
Tutti i valori sono riferiti alle seguenti condizioni: Temperatura Aria 26°C, Umidità Relativa 65% e Temperatura Acqua 15°C
Per il funzionamento dei modelli RSO, RSE e RSV è necessario prevedere un igrostato esterno
Unità idronica a tutt‘aria:
per climatizzare, riscaldare e rinnovo aria con recupero di calore
› Include comando ambiente EVO per riscaldamento
e raffrescamento
› La versione base monta filtri F6 in mandata e G2 in ingresso
al recuperatore.
AER 024 AER 036 AER 058
Potenza frigorifera (min / nom / max) kW 2,27 / 2,91 / 3,69 3,29 / 3,68 / 4,47 4,54 / 5,83 / 7,38
Potenza termica (min / nom / max)(1) kW 2,24 / 2,85 / 3,78 3,35 / 3,8 / 4,65 4,48 / 5,77 / 7,56
Portata d'aria nominale m3/h 400 600 800
Portata d'aria di ricambio m3/h 0 - 120 0 - 180 0 - 240
Rendimento recuperatore % >90 >90 >90
Dimensioni mm 1225x760x250 1225x760x300 1585x840x375
Peso Kg 27 33 40
Opzioni incluse: I codici sono forniti completi di comando evo per il controllo dell’unità, filtri aria ad alta efficienza, serrande motorizzate, sbrinamento automatico, free cooling
(1) Potenza termica rilevata con aria a 20°, 50% U.R., ed acqua 45/40°C.
255

Deumidificatori e recuperatori di calore
Deumidificatori, recuperatori e sistemi combinati
DR-513AR eumidificatori con integrato un sistema di rinnovo dell’aria
e recupero del calore ad alta efficienza
› Installazione a soffitto (RER) e a parete (REV) per sistemi canalizzati
› Include un controllo evoluto remotabile con controllo della temperatura
e dell’umidità
› La versione base monta filtri G2 sia in mandata che in ingresso al recuperatore.
Possibilità di montare filtri F6 sulla mandata
› Disponibile nelle tre versioni:
- Versione N: sola deumidificazione e rinnovo dell’aria con recupero del calore
- Versione C: deumidificazione con integrazione al raffrescamento
e rinnovo dell’aria con recupero del calore
- Versione W: funziona completamente ad acqua e quindi senza compressore
RER 020 N RER 020 C RER 020 W RER 035 N RER 035 C RER 035 W RER 050 N RER 050 C RER 050 W
Refrigerante Tipo R-513A R-513A - R-513A R-513A - R-513A R-513A -
Potenza di deumidificazione L/giorno 24,5 24,5 29 36 36 43 48 48 58
Portata aria m3/h 260 380 520
Ricambio aria m3/h 0-130 0-190 0-260
Rendimento recuperatore % 88 87 89
Potenza frigorifera W isotermico 1300 1920 isotermico 2380 2700 isotermico 3230 3650
Rumorosità dB(A) 39 38 42 40 44 43
Dimensioni (LxPxH) mm 1125x730x250 1125x730x300 1545x810x375
Peso Kg 60 50 70 60 80 70
* Equipaggiamento minimo consigliato
Tutti i valori sono riferiti alle seguenti condizioni: Temperatura Aria 26°C, Umidità Relativa 65% e Temperatura Acqua 15°C o 10°C per versione W
Tutti i modelli RER sono provvisti di controllo evoluto e scheda seriale RS485
Deumidificatori, recuperatori e sistemi combinati
Deumidificatori con integrato un sistema di rinnovo dell’aria
e recupero del calore ad alta efficienza
REV 020 N REV 020 C REV 020 W REV 035 N REV 035 C REV 035 W
Refrigerante Tipo R-513A R-513A - R-513A R-513A -
Potenza di deumidificazione L/giorno 24,5 24,5 29 36 36 43
Portata aria m3/h 260 380
Ricambio aria m3/h 0-130 0-190
Rendimento recuperatore % 88 87
Potenza frigorifera W isotermico 1300 1920 isotermico 2380 2700
Rumorosità dB(A) 39 38 41 40
Dimensioni (LxPxH) mm 600x380x980 650x430x1050
Peso Kg 60 50 65 55
* Equipaggiamento minimo consigliato
Tutti i valori sono riferiti alle seguenti condizioni: Temperatura Aria 26°C, Umidità Relativa 65% e Temperatura Acqua 15°C o 10°C per versione W
Tutti i modelli REV sono provvisti di controllo evoluto e scheda seriale RS485
256

Deumidificatori e recuperatori di calore
Deumidificatori, recuperatori e sistemi combinati
Sistemi di rinnovo dell’aria e recupero del calore
ad alta efficienza A+
Versione ROE per installazione a soffitto per sistemi canalizzati o versione RVE per installazione a parete a vista
› La versione base monta filtri F6 in mandata e G2 in ingresso al recuperatore
› Versione RDE “dual” per installazione verticale o orizzontale
› RHE versione per installazione orizzontale
RHE 010 RHE 018 RDE 035 ROE 050 RVE 035 RVE 050
Classe di efficienza energetica ErP (1) A+ A+ A+ A+ A+ A+
Portata aria m3/h 100 180 350 500 350 500
Rendimento recuperatore % 90 87 90 88 90 88
Potenza recuperata in INVERNO W 760 1320 2576 3732 2660 3732
Potenza recuperata in ESTATE W 240 420 533 1280 920 1280
Prevalenza residua alla MAX vel. Pa 200 200 100 160 150 160
Connessioni aria n x mm 4 x125 4 x125 4x160 4x180 4x180 4x180
Dimensioni (LxPxA) mm 1090 x 560 x 230 1090 x 560 x 230 870 x 660 x 300 1000 x 650 x 400 520 x 700 x 860 520 x 700 x 860
Peso Kg 13 13 19 47 55 56
*Include: Set filtri ad alta efficienza, Free Cooling, controllo evoluto e scheda seriale RS485
I valori di rendimento e potenza termica recuperata sono riferiti alle seguenti condizioni: Temperatura Aria 20°C e Umidità Relativa 50% all’interno, Temperatura Aria -5°C e Umidità Relativa 80% all’esterno
Tutti i modelli sono provvisti di controllo evoluto e scheda seriale RS485
(1) Valori validi per unità complete di opzioni Controllo evoluto e Sonda CO2
Recuperatori di calore verticali
a incasso in-wall con mandata a soffitto
RCE 016 RCE 022
Classe di efficienza energetica ErP (1) A A
Codice versione base* IT.RCE016DSA00R IT.RCE022DSA00R
Portata aria m3/h 160 220
Rendimento recuperatore % 90 90
Potenza recuperata in INVERNO W 1208 1662
Potenza recuperata in ESTATE W 416 572
Prevalenza residua alla MAX vel. Pa 160 160
Connessioni aria n x mm 4x160 4x160
Dimensioni (LxPxA) mm 590x210x770 590x260x770
Peso Kg 27 33
*Include: Set filtri ad alta efficienza, Free Cooling, controllo evoluto e scheda seriale RS485
I valori di rendimento e potenza termica recuperata sono riferiti alle seguenti condizioni: Temperatura Aria 20°C e Umidità Relativa 50% all’interno, Temperatura Aria -5°C e Umidità Relativa 80% all’esterno
(1) Valori validi per unità complete di opzioni Controllo evoluto e Sonda CO2
257

Deumidificatori e recuperatori di calore
La soluzione completa
per la ventilazione meccanica controllata
Tutto l’impianto da un unico fornitore
A completamento delle unità canalizzate per la deumidificazione o per la ventilazione meccanica controllata, DAIKIN propone una vasta
gamma di accessori per la realizzazione dell’intero sistema di distribuzione dell’aria.
I plenum di mandata e ripresa dell’aria, le batterie da canale e le griglie, permettono la realizzazione di un sistema flessibile, completo e
personalizzabile di distribuzione dell’aria, volto a soddisfare le specifiche necessità che ogni singolo ambiente richiede.
DAIKIN offre inoltre un supporto tecnico per la fase di progettazione, consentito dalla presenza di un unico fornitore per tutti i componenti
dell’impianto aeraulico e perfetta integrazione con le pompe di calore e la regolazione DAIKIN.
Accessori per i prodotti canalizzabili
Griglie di ripresa e mandata di Plenum di ripresa e mandata
design, disponibili in alluminio o dell’aria in acciaio zincato,
in acciaio satinato. completi di coibentazione interna
fonoassorbente e termoisolante
con attacchi circolari.
Tubi per la canalizzazione e la
distribuzione dell’aria da associare
ai plenum di mandata e ripresa Plenum di ripresa e mandata
dell’aria, realizzati in polietilene. dell’aria a parete o a soffitto
in lamiera zincata a caldo ed
internamente coibentati con
Batteria da canale per acqua calda materiale fonoassorbente e
o fredda completa di plenum in termoisolante.
acciaio zincato e coibentazione I plenum sono equipaggiati
termoisolante e fonoassorbente con un esclusivo sistema di
con vaschetta in acciaio per lo taratura della portata dell’aria
scarico condensa. per garantire il giusto valore di
ricambio dell’aria.
Silenziatori ad altissime
prestazioni
258

259

Deumidificatori e recuperatori di calore
Gamma prodotti DUCO
per VMC
VMC
con recupero
di calore
Accessori
Perché scegliere DUCO?
Un singolo punto di riferimento per la tua Regolazione automatica
soluzione di ventilazione end-to-end
La regolazione automatica (la tecnologia di misurazione
Gamma completa di unità di ventilazione a recupero di e regolazione si basa sul principio della regolazione a
calore centralizzate, canalizzazioni e accessori. pressione costante) offre sempre la garanzia al 100%
di un risultato finale qualitativo e si traduce in un
risparmio del 50% del tempo di installazione.
Controllo intelligente “On Demand”
La stanza è ventilata solo quando è necessario e nella Connettività
giusta quantità. La concentrazione di CO e l'umidità
2
dell'aria sono usati come indicatori. Questo aiuta ad Con la scheda di comunicazione opzionale si ha la
evitare inutili perdite di calore, garantendo un clima possibilità di far comunicare i sistemi di ventilazione
interno ottimale. DUCO tramite ModBus e/o Ethernet. L'integrazione
ModBus permette di collegarli a un sistema di gestione
degli edifici.
Uno dei sistemi più silenziosi
Un clima interno confortevole è creato mediante Elevata efficienza di trasformazione dell’energia
sistemi di ventilazione silenziosi. DUCO vanta eccellenti
proprietà acustiche sia per l'aria immessa che per La combinazione di filtri dinamici per la distribuzione
quella di scarico. dell'aria e di scambiatori di calore ad alte prestazioni
si traduce in un indice di efficienza energetica molto
elevato.
260

Deumidificatori e recuperatori di calore
Gamma prodotti DUCO
per VMC
Solo da Daikin
Grazie a DUCO, Daikin offre sistemi VMC centralizzati con una valvola a 2 zone integrata. Con la versione
DucoBox Energy Premium a 2 zone, la gamma di prodotti Daikin viene ampliata con un sistema di
ventilazione unico con controllo integrato a 2 zone. Se una certa zona non richiede ventilazione, quella
zona non sarà ventilata. Il risparmio sui costi di riscaldamento, i consumi ridotti e una bassa rumorosità
dell'unità (minor numero di giri/min) sono le logiche conseguenze.
VMC
I sensori rilevano meticolosamente
i movimenti dei residenti in tutta la
con recupero
casa. Questo permette di determinare
automaticamente dove, quando e in quale di calore
quantità è necessaria la ventilazione.
Zona 2
Grazie al controllo separato delle due zone
con una valvola integrata, il consumo dei
ventilatori EC si riduce considerevolmente,
il che si traduce nel raggiungimento della
classe energetica A+.
Zona 1
Qualità dell'aria interna ottimale nel modo più efficiente
dal punto di vista energetico grazie al controllo a 2 zone
Il sistema di ventilazione più silenzioso sul mercato
Regolazione automatica
261

Deumidificatori e recuperatori di calore
DucoBox
Energy Comfor t
Semplifica la vita degli installatori
Doppio by-pass brevettato
Filtri a flusso d'aria
dinamico
per la massima efficienza.
Basso consumo energetico
grazie ai motori EC ad elevata
efficienza energetica
262

Deumidificatori e recuperatori di calore
La prima scelta per i progetti di costruzione
DucoBox Energy Comfort è un'unità di ventilazione meccanica a recupero di calore. Questa unità di ventilazione intelligente
e silenziosa, con capacità regolabile fino a 325 m3/h, è la soluzione ideale per appartamenti e case grazie alle sue dimensioni
compatte. La commutazione sinistra/destra è gestita al 100% via software grazie al principio brevettato del doppio bypass.
I filtri dinamici di distribuzione dell'aria insieme al controllo intelligente “On Demand” basato sui valori di CO e di umidità,
2
garantiscono un'efficienza eccezionale in questa unità compatta.
Commutazione SX/DX - 100% via software
Questa unità è molto facile da installare perché non sono necessari interventi
strutturali. La commutazione sinistra/destra è realizzata al 100% via software
grazie a un principio brevettato di doppio by-pass.
solo
Unità compatta e leggera: 700 x 705 x 525 mm 21 kg
Questa unità leggera pesa solo 21 kg e può quindi essere installata facilmente
da 1 persona sola.
Grazie alle sue dimensioni compatte, DucoBox Energy Comfort è ideale per
piccoli locali tecnici!
Funzione di copia intelligente
Grazie ad una funzione "copia" integrata a livello di software, l'installatore
ha la possibilità di copiare le impostazioni e i parametri di un’unità DucoBox
Energy Comfort su un’altra DucoBox Energy Comfort. Questa funzione è
particolarmente utile nella costruzione in serie con case dello stesso tipo.
Regolazione automatica
Basandosi sui principi della regolazione a pressione costante, questo metodo
consente di ridurre il tempo di regolazione del 50%. DUCO ti fa risparmiare
tempo.
Controllo intelligente “On Demand”
in base ai valori di CO e/o umidità
2
263

Pacchetto di ventilazione completo
Sei alla ricerca di un pacchetto di ventilazione completo?
Con DucoFlex, Daikin fornisce un sistema completo di
canalizzazioni per VMC.
Inoltre DucoFlex consente di usufruire del pacchetto garanzia
'Zero Noise'. Questo comprende la classe di tenuta più alta D,
la minore resistenza all'aria e il massimo comfort acustico con
il sistema di ventilazione più silenzioso d'Europa!
Il risultato è un sistema di ventilazione silenzioso ed efficiente
dal punto di vista energetico.
Sapevi che questo sistema di canalizzazioni completo è molto
facile da installare? Questo grazie al pratico principio 'Click &
Go' e al numero ridotto di raccordi.
DucoFlex
Sistema completo di canalizzazioni dell'aria per VMC
Sistema ‘Click & Go’
Canalizzazione flessibile con comodo sistema a clic
Garanzia ‘Zero noise’
Soddisfa i requisiti più rigorosi
Assistenza completa al 100%
Pacchetto completo di ventilazione con assistenza
264

Deumidificatori e recuperatori di calore
DucoBox Energy Comfort
325- D400
DucoBox Energy Comfort è un'unità di ventilazione meccanica
compatta e leggera a recupero di calore. Con una capacità fino
a 400 m³/h, è la soluzione di ventilazione equilibrata per gli
appartamenti e le case in serie.
Il controllo della potenza di DucoBox Energy Comfort si traduce
in un funzionamento intelligente ed efficiente dal punto di vista
energetico.
Insieme al controllo intelligente della potenza basato sui valori di
CO e di umidità, i filtri dinamici di distribuzione dell'aria assicurano
2
un'efficienza eccezionale in questa unità compatta.
La commutazione destra/sinistra è realizzata al 100% via software
grazie a un principio brevettato di doppio bypass.
Inoltre, questa unità pesa solo 21 kg. In altre parole: basta 1 sola
persona per installarla.
La configurazione automatica assicura un'installazione rapida e
professionale dell’unità.
Versioni
Tipo Portata d'aria di immissione e Controllo a 2 zone Protezione antigelo Numero di riferimento
scarico a 150 Pa
DucoBox Energy Comfort 325 325 m3/ora sì (come opzione esterna) Squilibrio o riscaldatore 00004649
esterno opzionale
Tipo Capacità di immissione Capacità di immissione Sistema a 2 zone Protezione antigelo Codice articolo
forzata ed estrazione a forzata ed estrazione a
150 Pa 200 Pa
DucoBox Energy Comfort D400 400 m3/ora 400 m3/ora sì (come opzione esterna) Squilibrio o riscaldatore 00004707
esterno opzionale
Accessori opzionali DucoBox Energy Comfort 325
Prodotto Numero di riferimento
Sifone piatto (Energy & Eco) 00004376
Communication Print 00004251
Sensore di umidità (Energy Comfort e Energy Comfort Plus) 00004723
Supporto per installazione (Energy Comfort D325) 00004546
Set filtri, 2 grossolani 65% (Energy Comfort D325) 00004547
Set filtri, grossolano 65% / ePM1 55% (Energy Comfort D325) 00004661
Set cavi coassiali 8 m 00004418
Accessori opzionali DucoBox Energy Comfort D400
Prodotto Numero di riferimento
Sifone piatto (Energy & Eco) 00004376
Communication Print 00004251
Sensore di umidità (Energy Comfort e Energy Comfort Plus) 00004723
Telaio di supporto (Energy Comfort D400 / Plus) 00004740
Set filtri, 2 grossolani 65% (Energy Comfort D400/Plus) 00004741
Set filtri, grossolano 65% / ePM1 55% (Energy Comfort D400 e Plus D350/D450/D550) 00004742
Set cavi coassiali 8 m 00004418
265

Deumidificatori e recuperatori di calore
DucoBox Energy Comfort
325- D400
Per maggiori dettagli e informazioni
approfondite, scansionare i codici
QR o fare clic sugli stessi. DucoBox Energy Comfort
Proprietà fisiche 325 D400
Larghezza x Altezza x Profondità (mm) 700 x 705 x 525 mm 756 x 800 x 584 mm
Pannellatura Lamiera in acciaio rivestita + EPP
Colori Bianco + nero
Collegamenti Diametro interno: Ø 160 mm Diametro interno: Ø 180 mm
Scarico condensa Ø 32 mm (1 ¼”) (2x)
Scambiatore di calore PET/polistirene v1: PP - v2: PET/alluminio
Materiale della sezione interna EPP/PP/ABS
Peso 21 kg 31 kg
Lunghezza del cavo di alimentazione 2 m (dalla parte superiore dell'unità)
Montaggio Montaggio a parete (standard)
Montaggio a pavimento come opzione con il
telaio di supporto
Varie 325 D400
Classe energetica Con 2 sensori (fattore di controllo 0,65): A+
Altro: A
Filtri Filtro con portata d'aria dinamica - aria di immissione Filtro con portata d'aria dinamica - aria di immissione
(460 x 185 x 15 mm) (520 x 190 x 15 mm)
Standard: ISO 16890 grossolano 65 % (= G4) Standard: ISO 16890 grossolano 65 % (= G4)
Disponibile come opzione: ISO 16890 ePM1 55% (= F7) Disponibile come opzione: ISO 16890 ePM1 55% (= F7)
Filtro con portata d'aria dinamica - aria di espulsione Filtro con portata d'aria dinamica - aria di espulsione
(460 x 185 x 15 mm) (520 x 190 x 15 mm)
Standard: ISO 16890 grossolano 65% (= G4) Standard: ISO 16890 grossolano 65 % (= G4)
Bypass estate Completo (modulazione 100%)
Protezione antigelo Squilibrio o riscaldatore esterno
Ventilatori Ventilatore a commutazione elettronica a pale rovesce
Calibrazione automatica Sì (pressione costante)
Regolazione del flusso costante Sì
Raffreddamento passivo Controllo raffreddamento passivo automatico
Funzionamento Display integrato
Utilizzo tramite telecomandi utente e sensori di CO o di umidità
2
Tramite smartphone / tablet in opzione
(il dispositivo fornito è dotato di Communication Print)
Sensori Integrati:
sensore di pressione, di temperatura, di commutazione di bordo
Esterni:
CO (tramite sensore opzionale),
2
umidità (tramite sensore opzionale o misurazione su linea aria estratta),
sensore di commutazione esterno (ingresso pulito) (opzionale)
Comunicazione Standard:
Duco RF, Duco con cavo, sensore di commutazione
Espandibile con Communication Print:
ModBus, PWM-IN, PWM-OUT, sensore di commutazione (3x), Ethernet, slot per scheda micro-SD
Specifiche elettriche 325 D400
Massima potenza elettrica 118 W (2 x 59 W) 145 W (2 x 72,5 W)
Alimentazione 230 V, 50 Hz
Tramite cavo di alimentazione a 3 conduttori con connettore di messa a terra
Contatti Ingressi/uscite 0-10 V
Tipo di motore DC
Efficienza di conversione energetica A 325 m3/h: 85 % A 400 m3/h: 83 %
A 279 m3/h: 86 % A 351 m3/h: 84 %
A 277 m3/h: 88 % A 307 m3/h: 85 %
266

Deumidificatori e recuperatori di calore
Status Status Date In Work 21-Nov-19
D 25/11/2019 MVR Adding Sheet 3 for instruction purpose
C 21/10/2019 MVR Revision on Frontplate (screws)
B 23/09/2019 MVR Releasing the product
Iteration Rev. Date Name Description DucoBox Energy Comfort Date: 21-Nov-19 Scale: 0.150
Tol.: - Draftsman: MVR Mat.: Revision: D Format: A2
Outline Weight Coat. Surf. Volume Drawing number
HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 13 m 4 ³ 9 22915.7 A1040000
507 086
700 500 540
175
021
521
175
021
552
521
190 385 125
160 160 160 160
125 385 190
532 795
All unspecified measurements are obtained directly from the CAD-model
technical-data-sheet-DucoBox-Energy-Comfort-D400-(en)-p3
(en)
Dimensions of DucoBox Energy Comfort D400
Front view Rear view
Top view Bottom view
Side view 509
345 610
TECHNICAL DATA SHEET DUCOBOX ENERGY COMFORT D400 | PAGE3 / 3 Document date: 22.12.2022 | Subject to typesetting errors and/or changes
521 418
583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418
583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10 9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A
Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418
583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
Status Status Date In Work 21-Nov-19 10 9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1
Outline Weight Coat. SDurf. Volume25/11D/2ra0w1i9ng numMbVerR Adding Sheet 3 for instruction purpose HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/mB C m 21 m 7 ³ 4 81 2 21 3 10 / /5 0 1. 9 04 / / 2 2 A0 0 1 1 19 9 1765M M 0V V 0R R R R e e l v e is a i s o i n n g o n th F e r p o r n o tp d l u a c te t (screws) Iteration Rev. Date Name Description
DucoBox Energy Comfort Date: 21-Nov-19
Scale: 0.150
Tol.: - Draftsman: MVR Mat.: Revision: D Format: A2
Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 13 m 4 ³ 9 22915.7 A1040000
507 086
700 500
540
175
021
521
175
021
552 521
190 385 125
160 160
160 160
125 385 190
532
795
All unspecified measurements are obtained directly from the CAD-model
technical-data-sheet-DucoBox-Energy-Comfort-D400-(en)-p3
(en)
Dimensions of DucoBox Energy Comfort D400
Front view Rear view
Top view Bottom view
Side view 509
345 610
TECHNICAL DATA SHEET DUCOBOX ENERGY COMFORT D400 | PAGE3 / 3
Document date: 22.12.2022 | Subject to typesetting errors and/or changes
521
418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175 331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10 9
SCALE 0.120 9 7
Iteration Rev. Date Name Description
DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10
9
SCALE 0.120 9 7 All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175 331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10 9
SCALE 0.120 9 7
Status Status Date In Work 21-Nov-19
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21
Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
D 25/11/2019 MVR Adding Sheet 3 for instruction purpose
C 21/10/2019 MVR Revision on Frontplate (screws)
B 23/09/2019 MVR Releasing the product
Iteration Rev. Date Name Description
DucoBox Energy Comfort Date: 21-Nov-19
Scale: 0.150
Tol.: - Draftsman: MVR
Mat.: Revision: D
Format: A2
Outline Weight Coat. Surf. Volume Drawing number
HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 13 m 4 ³ 9 22915.7 A1040000
507 086
700 500 540
175 021
521
175
021
552
521
190 385 125
160 160
160 160
125 385 190
532
795
All unspecified measurements are obtained directly from the CAD-model
technical-data-sheet-DucoBox-Energy-Comfort-D400-(en)-p3
(en)
Dimensions of DucoBox Energy Comfort D400
Front view Rear view
Top view Bottom view
Side view
TECHNICAL DATA SHEET DUCOBOX ENERGY COMFORT D400 | PAGE3 / 3 Document date: 22.12.2022 | Subject to typesetting errors and/or changes
509
345 610
521
418
583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
Iteration Rev. Date Name Description
DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418
583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description
DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180 180 180
436
421
175 331
566
558
577 008
756 190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10
9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT
Mat.: Revision: A
Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180 180 180
436
421
175 331
566
558
577 008
756 190 130
130 190
421
331
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10
9
SCALE 0.120 9 7 Status Status Date In Work 21-Nov-19
Iteration Rev. Date Name Description
DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A
Format: A1
Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
D 25/11/2019 MVR Adding Sheet 3 for instruction purpose
C 21/10/2019 MVR Revision on Frontplate (screws)
B 23/09/2019 MVR Releasing the product
Iteration Rev. Date Name Description DucoBox Energy Comfort Date: 21-Nov-19 Scale: 0.150
Tol.: - Draftsman: MVR Mat.: Revision: D Format: A2
Outline Weight Coat. Surf. Volume Drawing number
HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 13 m 4 ³ 9 22915.7 A1040000
507 086
700 500 540
175
021
521
175
021
552
521
190 385 125
160 160 160 160
125 385 190
532 795
All unspecified measurements are obtained directly from the CAD-model
technical-data-sheet-DucoBox-Energy-Comfort-D400-(en)-p3
(en)
Dimensions of DucoBox Energy Comfort D400
Front view Rear view
Top view Bottom view
Side view 509
345 610
TECHNICAL DATA SHEET DUCOBOX ENERGY COMFORT D400 | PAGE3 / 3 Document date: 22.12.2022 | Subject to typesetting errors and/or changes
521 418
583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418
583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
10 9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A
Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418 583.53
46.776
636
003
175
436
180 180 180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521
418
583.53
46.776
636
003
175
436
180 180
180 180
436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6 5
Status Status Date In Work 21-Nov-19 10 9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1
D 25/11/2019 MVR Adding Sheet 3 for instruction purpose Outline Weight Coat. Surf. Volume Drawing number B C 2 2 3 1 / / 0 1 9 0 / / 2 2 0 0 1 1 9 9 M M V V R R R R e e l v e is a i s o i n n g o n th F e r p o r n o tp d l u a c te t (screwHtiTn ne eh A fls.o ii t N s 0 h ) @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500 Iteration Rev. Date Name Description
DucoBox Energy Comfort Date: 21-Nov-19
Scale: 0.150
Tol.: - Draftsman: MVR Mat.: Revision: D Format: A2
Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 13 m 4 ³ 9 22915.7 A1040000
507 086
700 500
540
175
021
521
175
021
552 521
190 385 125
160 160
160 160
125 385 190
532
795
All unspecified measurements are obtained directly from the CAD-model
technical-data-sheet-DucoBox-Energy-Comfort-D400-(en)-p3
(en)
Dimensions of DucoBox Energy Comfort D400
Front view Rear view
Top view Bottom view
Side view 509
345 610
TECHNICAL DATA SHEET DUCOBOX ENERGY COMFORT D400 | PAGE3 / 3 Document date: 22.12.2022 | Subject to typesetting errors and/or changes
521 418 583.53
46.776
636
003
175
436
180 180
180 180 436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180
180 180 436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date
In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7 All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175 331
566
558
577 008
756
190 130
130 190
421
331
All unspecified measurements are obtained directly from the CAD-model
Status Status Date
In Work 29-Sep-21 10:55:17 AM 1 4 13 8 12 3 2 11
6 5
10 9
SCALE 0.120 9 7
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180
180 180 436
421
175
331
566
558
577 008
756
190 130
130 190
421
331
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11
6
5
10
9
SCALE 0.120 9 7 All unspecified measurements are obtained directly from the CAD-model
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500
521 418 583.53
46.776
636
003
175
436
180 180
180 180
436
421
175 331
566
558
577 008
756
190 130
130 190
421
331
Vista posteriore Vista frontale
Status Status Date In Work 29-Sep-21 10:55:17 AM
1 4 13 8 12 3 2 11 Vista dall'alto Vista dal basso Vista laterale
6 5
10 9 Dimensioni DucoBox Energy Comfort 325 Vista posteriore Vista frontale
SCALE 0.120 9 7
Vista dall'alto Vista dal basso Vista laterale
Iteration Rev. Date Name Description DucoBox Energy Comfort (Plus) 450 - 150% BOM Date: 17-Jun-21 Scale: 0.150 Tol.: - Draftsman: LLT Mat.: Revision: A 267 Format: A1 Outline Weight Coat. Surf. Volume Drawing number HtiTn ne eh A fl.o ii t N s 0 h @ D d 0 er 3 r E a d2 s L wu h -S5cion S8o wg /. T3e ni R3 su t 0A op 0 A r t 3 o h T 3 p i r 1 e d 9 r tp y a - o r t f 8 y V 6 / e 3 e x 0 r t o e V r D n E f ua aU cl x l R yo . N w 0 N 0E iVt 3 h w 2 ao - w - nu 5w B dt 8 E . w /dc 3L rau i 3G tnc t 0 e o I n 0U n .eo 4M p ut 4 ebrem cisospiioend., mm 0 kg .0 /m 00 dm²/m m 21 m 7 ³ 4 81105.4 A1176500

Deumidificatori e recuperatori di calore
DucoBox Energy Premium
sotto i riflettori
DucoBox Energy Premium porta il sistema VMC a recupero di calore a un altro livello. Ideale per l'installazione nelle case del futuro
a basso consumo energetico: la regolazione automatica e il controllo integrato a 2 zone con regolazione “On Demand” garantiscono
un funzionamento ultra-silenzioso, intelligente e a risparmio energetico.
Misurazione intelligente Posizionamento
dell’umidità favorevole del ventilatore
e sensori di pressione
ZONA 2
ZONA 1
Preriscaldatore
intelligente
2 filtri dell'aria standard
Caratteristiche distintive
› Sistema bilanciato con controllo "On Demand" e recupero di calore
› Livello di potenza sonora (immissione d'aria) più basso sul mercato
› Il controllo a 2 zone brevettato garantisce la massima efficienza energetica (60,5 W)
› La regolazione automatica riduce il tempo di installazione di almeno il 50%
› Configurazione modulare dei sensori per il funzionamento "On Demand"
› Numero minimo di componenti
› Comunicazione intelligente con i sistemi di domotica attraverso ModBus o ethernet
268

Deumidificatori e recuperatori di calore
Sistema a 2-ZONE brevettato (opzionale)
La zona giorno e la zona notte sono controllate
separatamente da una valvola integrata nell'unità
stessa. Il controllo può avvenire in base agli orari o alle
misurazioni dei valori di CO o di umidità, migliorando
2
così significativamente l'efficienza energetica!
Scambiatore di calore per la
massima efficienza
Una delle soluzioni VMC più silenziose
Regolazione automatica
La regolazione automatica, che si basa sul
principio della pressione costante, permette
una regolazione molto veloce e precisa.
I tempi di installazione si riducono così del 50%!
DUCO ti fa risparmiare tempo e denaro.
DucoFlex
Sistema completo di canalizzazioni dell'aria per VMC
Sistema ‘Click & Go’
Canalizzazione flessibile con comodo sistema a clic
Garanzia ‘Zero noise’
Soddisfa i requisiti più rigorosi
Assistenza completa al 100%
Pacchetto completo di ventilazione con assistenza
269

Deumidificatori e recuperatori di calore
Sistema di ventilazione a
2 zone
I sensori controllano attentamente la presenza di
persone e le loro attività all’interno dell'abitazione
per mezzo di sensori di rilevazione di CO e/o di
2
umidità. Questo consente all’unità di capire in
automatico quando, dove (zona giorno o zona
notte) e quanto è necessario ventilare.
Grazie al controllo separato di entrambe le
zone con una valvola integrata, il consumo dei
ventilatori EC si riduce considerevolmente, il
che si traduce nel raggiungimento della classe
energetica A+.
Zona 2
Zona 1
270

DucoBox
Energy Premium 325 - 400
DucoBox Energy Premium è un'unità di ventilazione meccanica a
recupero di calore. Immette aria fresca in casa in modo meccanico ed
estrae l'aria contaminata con l'aiuto di ventilatori integrati. Durante
questo processo, il calore viene recuperato dall'aria estratta e trasferito
all'aria immessa.
Il controllo intelligente “On Demand” di DucoBox Energy Premium
si traduce in un funzionamento silenzioso, intelligente ed efficiente dal
punto di vista energetico.
I dispositivi di controllo possono essere associati a DucoBox Energy
Premium (= unità master).
DucoBox Energy Premium è dotata di un sistema di protezione
antigelo (con o senza riscaldatore), della funzione bypass e portata
costante.
La regolazione automatica permette di installare l’unità rapidamente.
DucoBox Energy Premium è disponibile sia nella versione a 1 zona che
in quella a 2 zone. Quest'ultima offre un funzionamento ancora più
silenzioso ed efficiente dal punto di vista energetico.
Versioni
Numero di riferimento
Capacità aria immessa e
aria di scarico
Tipo Sistema a 2 zone Protezione antigelo
a 150 Pa
in m³/h
SINISTRA
DucoBox Energy Premium 325-1ZS Squilibrio 00004358
No
DucoBox Energy Premium 325-1ZH Squilibrio + riscaldatore 00004360
325
DucoBox Energy Premium 325-2ZS Squilibrio 00004362
Sì
DucoBox Energy Premium 325-2ZH Squilibrio + riscaldatore 00004364
DucoBox Energy Premium 400-1ZS Squilibrio 00004366
No
DucoBox Energy Premium 400-1ZH Squilibrio + riscaldatore 00004368
400
DucoBox Energy Premium 400-2ZS Squilibrio 00004370
Sì
DucoBox Energy Premium 400-2ZH Squilibrio + riscaldatore 00004372
200 200
175 180
160
150 3 2 1
140 125 120
100 6 5 4 100
75 80
60
50 8 7
40
25 10 9 20
0 0
0 50 100 150 200 250 300 350
)aP(
kurD
)W(
negomreV
Debiet (m3/h)
)aP( enoisserP
Accessori opzionali
Prodotto Numero di riferimento
Base di supporto (Energy Premium) 00004421
Supporto a parete (Energy Premium) 00004422
Sifone piatto (Energy & Eco) 00004376
Scheda di comunicazione 00004251
Box Sensor umidità (Energy Premium) 00004374
DucoBox Energy Premium 325 DucoBox Energy Premium 400
Portata (m3/h)
)aP( enoisserP
Portata (m3/h)
)W(
acirttele
aznetoP
)W(
acirttele
aznetoP
Deumidificatori e recuperatori di calore
Capacità Pressione/portata Capacità Pressione/portata
271

Deumidificatori e recuperatori di calore
DucoBox
Energy Premium 325 - 400
Caratteristiche fisiche 325 400
Larghezza x Altezza x Profondità (mm) 740 x 957 x 585 mm
Pannellatura Lamiera in acciaio rivestita
Colori Bianco + verde
Collegamenti Diametro interno: Ø 160 mm - Diametro esterno: Ø 190 mm
Scarico condensa Ø 32 mm (1 ¼”)
Scambiatore di calore PET/Polistirene
Materiale interno EPP/PP/ABS
Peso 47 kg
Lunghezza cavo alimentazione 2 m (collegato al lato superiore dell'unità)
Montaggio Montaggio a parete (standard) - Montaggio a pavimento opzionale con base di supporto
Caratteristiche varie 325 400
Classe energetica Con 2 sensori: A+. Altri: A
Aria immessa: Standard: ISO 16890 Coarse 65% (≈ G4)
Filtri Aria immessa: Disponibile come opzione: ISO 16890 ePM1 70% (≈ F7)
Aria di scarico: Standard: ISO 16890 Coarse 65% (≈ G4)
Bypass estivo Completo (modulazione 100%)
Protezione antigelo Squilibrio - Opzionale tramite riscaldatore proporzionale
Ventilatori Ventilatore EC a pale rovesce
Configurazione automatica Sì (pressione costante)
Controllo costante del flusso Sì
Display integrato
Sistemi di controllo Utilizzo tramite interruttori di comando e sensori ambiente
Opzionale tramite smartphone/tablet (se Scheda di comunicazione presente nel dispositivo)
Integrati: pressione, temperatura, umidità (tramite Box Sensor opzionale), contatto di commutazione integrato
Sensori Esterni: CO (tramite sensore ambiente opzionale), umidità (tramite sensore ambiente opzionale), contatto di
2
commutazione esterno (ingresso a contatto pulito) (opzionale)
Standard:
DUCO RF, DUCO cablato, contatto di commutazione
Comunicazione
Può essere ampliato con Scheda di comunicazione:
ModBus, PWM-IN, PWM-OUT, contatto di commutazione (3x), Ethernet, slot per scheda Micro SD
Caratteristiche elettriche 325 400
Potenza elettrica massima a 150 Pa 120 W (2 x 60 W) 183 W (2 x 91,5 W)
Potenza elettrica massima del riscaldatore 1000 W
Alimentazione 230 V, 50 Hz - tramite cavo a 3 poli con messa a terra
Spine Ingressi/uscite 0-10 V
Tipo di motore DC
Classe IP IP40
Efficienza A 228 m3/h: 87% - A 275 m3/h: 86% - A 332 m3/h: 85% A 301 m3/h: 85% - A 351 m3/h: 85% - A 401 m3/h: 84%
Assorbimento Potenza specifica Livello sonoro Lw*
Portata Qv Pressione
Misurazione # m³/h Pa nominale P dei ventilatori (SFP) Immissione Scarico Livello di potenza
W Wh/m³ dB(A) dB(A) sonora dB(A)
325 400 325 400 325 400 325 400 325 400 325 400 325 400
1 325 400 150 150 118 180 0,36 0,45 52,0 52,5 54,5 57,0 51,0 55,0
2 300 350 150 150 100 135 0,33 0,39 51,0 51,0 55,0 56,0 50,0 53,5
3 250 300 150 150 80 100 0,32 0,33 46,5 51,0 48,5 55,0 48,0 50,0
4 325 400 100 100 104 159 0,32 0,40 51,0 52,0 56,5 56,5 50,5 54,5
5 300 350 100 100 93 120 0,31 0,34 48,0 51,5 52,5 55,5 50,5 51,5
6 250 300 100 100 67 93 0,27 0,31 45,0 48,0 46,5 52,5 46,0 50,5
7 227,5 280 50 50 47 68 0,21 0,24 41,0 46,0 45,5 47,0 41,5 46,0
8 200 250 50 50 37 55 0,19 0,22 39,0 44,0 44,5 46,0 40,0 43,0
9 150 200 25 50 26 37 0,17 0,19 31,0 39,0 36,0 44,5 39,5 40,0
10 100 200 25 25 16 35 0,16 0,18 28,5 36,0 35,5 40,5 39,0 40,0
11 - 150 - 25 - 26 - 0,17 - 31,0 - 36,0 - 39,5
12 - 100 - 25 - 16 - 0,16 - 28,5 - 35,5 - 39,0
* Livello di potenza sonora misurato in conformità a ISO 3741: 2010. Livello sonoro di immissione e scarico secondo la norma ISO 5135: 1997 (con correzione canale)
272

Status Status Date
31-Oct-17
Iteration Rev. Date Name Description
DucoBox Energy Left Unit Date: 31-Oct-17
Scale: 0.100
Tol.: Draftsman: MVR
Mat.: Production Number:
Format: A2 A1003315
Outline Weight Coat. Surf. Volume Drawing Number
Handelsstraat 19 - 8630 VEURNE
tel. 0032-58/330033 - fax.0032-58/330044
email: info @ duco.eu www.duco.eu A1003315
This drawing is property of Vero Duco NV and can not be copied, neither shown to
third party/externally without written permission. mm kg/m dm²/m mm³
841
112
04
759
274
740
305 122
251
572 485
584
556
190
096
Status Status Date
31-Oct-17
160
Iteration Rev. Date Name Description
DucoBox Energy Left Unit Date: 31-Oct-17
Scale: 0.100
Tol.: Draftsman: MVR
Mat.: Production Number:
Format: A2 A1003315
Outline Weight Coat. Surf. Volume Drawing Number
Handelsstraat 19 - 8630 VEURNE
tel. 0032-58/330033 - fax.0032-58/330044
email: info @ duco.eu www.duco.eu A1003315 This drawing is property of Vero Duco NV and can not be copied, neither shown to
third party/externally without written permission. mm kg/m dm²/m mm³
841
112
04
759
274
740
305 122
251
572 485
584
556
190
096
Status Status Date
31-Oct-17
160
Iteration Rev. Date Name Description
DucoBox Energy Left Unit Date: 31-Oct-17
Scale: 0.100
Tol.: Draftsman: MVR
Mat.: Production Number:
Format: A2 A1003315
Outline Weight Coat. Surf. Volume Drawing Number
Handelsstraat 19 - 8630 VEURNE
tel. 0032-58/330033 - fax.0032-58/330044
email: info @ duco.eu www.duco.eu A1003315 This drawing is property of Vero Duco NV and can not be copied, neither shown to
third party/externally without written permission. mm kg/m dm²/m mm³
841
112
04
759
274
740
305 122
251
572 485
584
556
190
096
Status Status Date
31-Oct-17
Iteration Rev. Date Name Description
DucoBox Energy Left Unit Date: 31-Oct-17
Scale: 0.100
Tol.: Draftsman: MVR
Mat.: Production Number:
Format: A2 A1003315
Outline Weight Coat. Surf. Volume Drawing Number
Handelsstraat 19 - 8630 VEURNE
tel. 0032-58/330033 - fax.0032-58/330044
email: info @ duco.eu www.duco.eu A1003315 This drawing is property of Vero Duco NV and can not be copied, neither shown to
third party/externally without written permission. mm kg/m dm²/m mm³
160
841
112
04
759
274
740
305 122
251
572 485
584
556
190
096
160
Status Status Date
31-Oct-17
Iteration Rev. Date Name Description
DucoBox Energy Left Unit Date: 31-Oct-17
Scale: 0.100
Tol.: Draftsman: MVR
Mat.: Production Number:
Format: A2 A1003315
Outline Weight Coat. Surf. Volume Drawing Number
Handelsstraat 19 - 8630 VEURNE
tel. 0032-58/330033 - fax.0032-58/330044
email: info @ duco.eu www.duco.eu A1003315
This drawing is property of Vero Duco NV and can not be copied, neither shown to
third party/externally without written permission. mm kg/m dm²/m mm³
841
112
04
759
274
740
305 122
251
572 485
584
556
190
096
Status Status Date
In Work 16-Jul-20
Iteration Rev. Date Name Description
DucoBox Energy Left Unit Date: 16-Jul-20
Scale: 0.100
Tol.: Draftsman: MVR
Mat.: Revision: B
Format: A2
Outline Weight Coat. Surf. Volume Drawing number
HANDELSSTRAAT 19 - 8630 VEURNE - BELGIUM
tel. 0032-58/330033 fax. 0032-58/330044 183605549.3
info @ duco.eu www.duco.eu A1003315 This drawing is property of Vero Duco NV and can not be copied,
neither shown to third party/externally without written permission. mm kg/m dm²/m mm³
160
884411
111122
584
556
759
740
827
04
274
190
160
251
572 485
Deumidificatori e recuperatori di calore
Dimensionali
Vista frontale Vista posteriore
305 122
Vista laterale
Vista dall'alto Vista dal basso
273

Deumidificatori e recuperatori di calore
DucoBox
Energy Sk y (D275)
Flessibile e compatta, per risparmiare tempo in fase di installazione
Questa unità di ventilazione compatta dalle molteplici opzioni di montaggio non conosce davvero limiti. Inoltre,
offre un risparmio di oltre il 50% sui tempi di calibrazione, grazie a caratteristiche quali calibrazione automatica,
funzione "copia” e all’installazione intercambiabile al 100% tramite display. Grazie al controllo intelligente della
potenza, l’unità funziona sempre con grande efficienza energetica. Il dispositivo è estremamente leggero (19 kg)
e può pertanto essere installato da una sola persona. Nonostante il peso ridotto, l’unità è molto silenziosa.
Con una rumorosità massima dalla pannellatura di appena 54dB, è tra le unità a soffitto più silenziose sul mercato.
Doppio by-pass
D/S intercambiabili brevettato Controllo a 2 zone
100% basato su software intelligente con valvole
esterne
Filtri a flusso d'aria
dinamico per la
massima efficienza
Bassi consumi energetici
grazie ai motori EC
Design
ad elevata efficienza energetica compatto,
leggera e
silenziosa!
274

Deumidificatori e recuperatori di calore
Max portata d'aria
Tipo di DucoBox Tappo Rif. articolo
a 150 Pa
DucoBox Energy Sky D275 275 m3/ora F 00004939
Soluzione flessibile:
Grazie alle dimensioni compatte di 670 x 1180 x 295 mm, l’unità richiede uno spazio
di installazione limitato, e può essere montata sia a soffitto che a parete. Supporta
inoltre varie configurazioni (standard o capovolte), è quindi una soluzione adattabile
ideale per ogni tipo di locale e spazio. Le aperture a 45 gradi offrono un'ottima
flessibilità e risparmiano spazio.
Commutazione S/D - 100% via software
Questa unità è molto facile da installare perché non sono necessari interventi strutturali.
La commutazione sinistra/destra è realizzata al 100% via software grazie a un principio
brevettato di doppio by-pass.
Leggera e compatta:
Questo modello a soffitto leggero (19 kg) si abbina perfettamente alla nostra Energy
Family (Ventilazione a recupero di calore centralizzata) e, grazie all’altezza di appena Solo
19 kg
30 cm, si integra perfettamente anche nei controsoffitti. L’unità può essere inoltre
montata a parete.
Funzione di copia intelligente
Grazie a una funzione "copia" integrata a livello di software, l'installatore ha la
possibilità di copiare le impostazioni e i parametri di un’unità DucoBox Energy
Sky su un’altra DucoBox Energy Sky. Questa funzione è particolarmente utile nella
costruzione in serie con case dello stesso tipo.
Regolazione automatica
Basandosi sui principi della regolazione a pressione costante, questo metodo consente di
ridurre il tempo di regolazione del 50%. DUCO ti fa risparmiare tempo e denaro.
Controllo intelligente della potenza
DucoBox Energy Sky regola automaticamente la ventilazione in base alle effettive
esigenze, grazie al controllo a 2 zone integrato (opzionale). Puoi controllare
automaticamente il sistema di ventilazione in base ai livelli di CO e umidità,
2
ottenendo una ventilazione ancora più efficiente. Si ottiene così fino al 40% di
risparmio energetico e fino al 30% di rumorosità in meno!
275

Deumidificatori e recuperatori di calore
DucoBox
Energy Sky D275
A+ A+
Con 2 o più ++ Con 1 sensore/
DucoBox sensori G manuale/orologio G
Energy Sky
Proprietà fisiche D275
Larghezza x Altezza x Profondità mm 670 x 1180 x 295
Pannellatura EPP + Polistirene
Colori Bianco + nero
Diametro interno raccordi: Ø 180 mm Diametro interno: Ø 160 mm
Scarico condensa Ø 32 mm (1 ¼”)
Scambiatore di calore Polistirene
Materiale della sezione interna EPP/PP/ABS
Peso 19 kg
Lunghezza del cavo di alimentazione 2 m (dalla parte laterale dell'unità)
Montaggio A soffitto
A parete (verticale)
Varie D275
Classe energetica Con 2 sensori (fattore di controllo 0,65): A+
Altro: A
Consumo energetico specifico (SEC) Freddo kWh/(m².a) -79,6
Media -41,2
Caldo -16,6
Massima portata aria con ESP 100 Pa m³/h 275
Livello di potenza sonora LWA dBA 45
Filtri Filtro - aria di immissione (175 x 500 x 25 mm)
Standard: ISO 16890 grossolano 65% (= G4)
Disponibile come opzione: ISO 16890 ePM1 55% (= F7)
Filtro - aria di espulsione (240 x 170 x 27 mm)
Standard: ISO 16890 grossolano 65% (= G4)
Bypass estate Completo (modulazione 100%)
Protezione antigelo Squilibrio o riscaldatore esterno opzionale
Ventilatori Ventilatore a commutazione elettronica a pale rovesce
Calibrazione automatica Sì (pressione costante)
Regolazione del flusso costante Sì
Raffreddamento passivo Controllo raffreddamento passivo automatico tramite funzione NightBoost
Funzionamento Display integrato
Utilizzo tramite telecomandi e sensori di CO2
o di umidità
Controllo opzionale via smartphone/tablet
(scheda di connettività Duco fornita con il
dispositivo)
Sensori Integrati:
pressione, temperatura, commutazione di bordo
Esterni:
CO (tramite sensore opzionale),
umidità (tramite sensor2e opzionale o misurazione su linea aria estratta),
sensore di commutazione esterno (ingresso pulito) (opzionale)
Comunicazione Standard:
Duco RF, Duco con cavo, sensore di commutazione
Espandibile con scheda di connettività Duco:
Modbus TCP (locale), REST API
(locale o tramite cloud) - tramite Ethernet
o Wi-Fi.
Specifiche elettriche D275
Massima potenza elettrica 130 W (2 x 65 W)
Alimentazione 230 V, 50 Hz
Tramite cavo di alimentazione a 3 conduttori con connettore di messa a terra
Contatti Ingressi/uscite 0-10 V
Tipo di motore DC
Efficienza di conversione energetica A 274 m³/ora: 85%
A 231 m³/ora: 86%
A 180 m³/ora: 87%
A 140 m³/ora: 88%
(1) Controllo centrale della potenza
276

Deumidificatori e recuperatori di calore
mm
0811
0
6
1
^
^ 10
44 mm
670 mm 56 mm 143 mm
12,5 mm
^ 32
mm
0811
mm
592
mm
992
0
6
1
^
^ 10
44 mm
670 mm 56 mm 143 mm
12,5 mm
^ 32
mm
0811
mm
592
mm
992
0
6
1
^
^ 10
44 mm
670 mm 56 mm 143 mm
12,5 mm
^ 32
mm
0811
mm
592
mm
992
0
6
1
^
^ 10
44 mm
670 mm 56 mm 143 mm
12,5 mm
^ 32
mm
592
mm
992
Vista frontale Vista laterale Vista posteriore
Vista dall'alto
277

Deumidificatori e recuperatori di calore
DucoFlex
Sistema completo di canalizzazioni d'aria per sistemi VMC
Silenziatori
Silenziatori flessibili o rigidi con connettori preinstallati.
Grazie alle loro capacità di riduzione della rumorosità,
i silenziatori DucoFlex sono parte essenziale del
pacchetto garanzia "Zero Noise" DUCO.
278

Deumidificatori e recuperatori di calore
Garanzia ‘Zero Noise’ Assistenza completa al 100%
› Classe di tenuta d'aria D › Assistenza dal reparto ricerca
› Bassa resistenza all'aria › Un singolo punto di riferimento:
› Massimo comfort 1 marchio = 1 soluzione di ventilazione
Sistema completo di canalizzazioni d'aria Sistema ‘Click & Go’
› Una soluzione per ogni tipo di sistema di › Pratico sistema a clic
ventilazione › Poche parti e raccordi
› Adatto per le unità VMC › Risparmiare tempo = risparmiare denaro
Canalizzazioni isolate
Le canalizzazioni isolate in EPP ed EPS con un
diametro di Ø160 mm o Ø180 mm sono semplici da
collegare al sistema di canalizzazioni dell'aria DUCO.
Grazie al numero di parti limitato, è facile creare un
collegamento termoisolato tra l'unità di ventilazione e
il passante a tetto/parete.
279

Sistemi distribuzione calore a pavimento
Riscaldamento e raffrescamento a pavimento
Distribuzione
del calore
Sistemi completi per riscaldamento e raffrescamento a pavimento
Il sistema di riscaldamento presente estesa, il riscaldamento a pavimento riesce
nell’abitazione influenza sostanzialmente le a garantire il miglior comfort con una
possibilità di scelta del generatore di calore. temperatura superficiale più bassa rispetto
I moderni generatori di calore, come ad ad un terminale tradizionale, come un termosifone,
esempio le pompe di calore, si basano su e anche più prossima a quella
temperature di sistema basse: più è bassa che si desidera avere in ambiente.
la temperatura di mandata, più il sistema di Questa minore differenza di temperatura riduce
riscaldamento funziona in modo efficace ed al minimo la naturale circolazione dell’aria che ne
economico. consegue, evitando che si sollevino
Il riscaldamento a pavimento rappresenta la polvere e acari.
migliore premessa per approfittare di
generatori di calore così energeticamente
efficienti poiché esso utilizza una temperatura
di funzionamento più bassa grazie alla sua
estesa superficie riscaldante. Sceglierlo vuol
dire poter trarre vantaggio dal meglio della
tecnologia oggi disponibile e lasciare
anche una porta aperta ad ogni sviluppo
futuro.
Con i sistemi di riscaldamento a pavimento
Daikin avete la libera scelta per quanto
riguarda i generatori di calore: sono
combinabili con tutti i nostri nuovi e più
moderni sistemi di riscaldamento!
Il sano comfort L’umidità è sotto controllo
Grazie alla sua superficie particolarmente Disponibile nelle versioni a parete per installazione
incassata o a vista, o nelle versioni a soffitto
per sistemi canalizzati, il deumidificare
è il complemento ideale dei sistemi di raffrescamento
a pavimento, garantendo l’abbattimento
della temperatura percepita per un comfort ottimale.
I modelli RER a soffitto integrano inoltre un sistema
di rinnovo dell’aria e recupero del calore ad alta
efficienza per un sano comfort!
280

Sistemi distribuzione calore a pavimento
La prima scelta per i nuovi edifici,
la mossa vincente per ristrutturare al meglio
Adatti a tutte le esigenze Sistemi Daikin mini
Daikin offre innovative soluzioni Le soluzioni Daikin ad altezza ridotta permettono
per il riscaldamento a pavimento, in grado di di costruire un sistema completo di
rispondere a qualsiasi tipo di bisogno. riscaldamento a pavimento a partire da soli
Tutte le superfici di riscaldamento necessarie 31 mm di spessore. L’elemento portante di
vengono eseguite in base alle Vostre esigenze Daikin può essere incollato sul massetto
individuali per i diversi ambienti, per ottenere il esposto o direttamente sulle piastrelle o su
massimo comfort abitativo e la più alta altre pavimentazioni in pietra.
efficienza energetica. La piastra Protect SOLO s0 è dotata di un fondo
autoadesivo che consente un’installazione semplice
Pavimento o parete e rapida. Priva di isolamento termico, ha un’altezza di
I pannelli per il riscaldamento radiante 21 mm ed è possibile abbianarla a massetti cementizi
Daikin possono essere installati anche a parete. o autolivellanti di spessore ridotto.
Si ricorre sempre a questa possibilità quando
per motivi tecnici non sia possibile eseguire un
sistema di riscaldamento a pavimento o se la
sua superficie non è sufficiente per garantire il › I vantaggi del riscaldamento a pavimento Daikin
giusto riscaldamento di un ambiente. › Futuribilità: adatto a tutti i nuovi e più moderni
generatori di calore
Riscaldamento a pavimento, semplice › Risparmio sui costi di riscaldamento grazie a
riammodernamento uno sfruttamento più efficiente dell’energia
Nella ristrutturazione degli edifici preesistenti › Calore sano, adatto anche agli allergici alla
spesso si desidera integrare anche un polvere domestica
riscaldamento a pavimento, ma il necessario › Regolazione semplice e variabile della
sollevamento del pavimento o il basso carico temperatura
massimo sostenibile dalla soletta rendono tale › Riscaldamento in inverno e raffrescamento in
aggiornamento molto dispendioso, costoso e a estate con la massima efficienza energetica in
volte addirittura impossibile. Ciò tuttavia non connessione con una pompa di calore Daikin
avviene scegliendo Daikin. Infatti, anche per gli
edifici esistenti, i sistemi di riscaldamento a
pavimento Daikin offrono possibilità di
riammodernamento rapido ed economico.
Riscaldamento a pavimento Daikin:
sicurezza garantita
10 anni di garanzia
Una lunga esperienza nel campo ed il pieno rispetto dei requisiti minimi
normativi applicabili ai diversi componenti di sistema ci rende facile offrire 10
anni di garanzia su tutti i sistemi di riscaldamento a pavimento Daikin.
Tutta la nostra esperienza al tuo supporto
Fra i produttori leader nel campo del riscaldamento a pavimento e del
solare termico, produttore leader nel campo delle pompe di calore per il
riscaldamento, il raffrescamento e la produzione di acqua calda
sanitaria. Affidarsi a Daikin vuol dire poter contare sulla competenza tecnica di
un team di professionisti per costruire soluzioni complete.
281

Sistemi distribuzione calore a pavimento
Piastre sistema Protect e Basis
il massimo risultato con il minore sforzo
Il design perfetto
Le piastre Protect sono costituite da una piastra base con bugne in polistirene espanso EPS, protetta superiormente da una pellicola di
spessore 0,8 mm in polistirene PS ad alta densità termoformato con funzione di barriera al vapore. Le bugne presentano marcati sottosquadra
studiati appositamente per garantire la massima facilità di posa e tenuta dei tubi. La piastre Protect si contraddistinguono inoltre per la loro
elevata resistenza meccanica che gli permette di essere un ottimo sottofondo durante la fase di installazione del sistema. Le piastre Protect
hanno dimensione 1450x850 mm inclusi i 25 mm di pellicola PS che sporge su due lati per il facile collegamento delle piastre ad incastro: la
dimensione di posa è 1425x825 mm. La posa dei tubi di riscaldamento, di diametro 14 o 17 mm, può essere realizzata ad angolo retto o in
diagonale con passo 75 mm.
Protect dBA: La normativa UNI EN 1264-4 regolamenta quando si ha la necessità di contenere al
alto isolamento termico ed acutico l’installazione delle superfici radianti minimo l’altezza di posa senza rinunciare
Le piastre Protect dBA presentano in inglobate nella struttura imponendo dei all’isolamento termico.
aggiunta a tutti i plus della serie Protect limiti minimi di resistenza termica in Nel caso di solai già isolati è disponibile
anche straordinarie caratteristiche di funzione della posizione e del tipo di anche la sola pellicola di spessore 1,0 mm
isolamento acustico: l’indice di valutazione locale: le piastre Protect hanno resistenza in polistirene PS ad alta densità
dell’attenuazione del livello di rumore da termica da 0,75 m2k/W a 2,00 m2k/W e termoformato
calpestio ΔLw è pari a ben 28 dB, senza sono pertanto adatte per qualunque
rinunciare all’elevata resistenza applicazione!
meccanica, all’ottimo isolamento termico
ed alla facilità di posa e tenuta dei tubi! Ristrutturazione:
una soluzione per ogni esigenza
Nuove abitazioni: Le piastre Protect con spessore 10 mm
una soluzione per ogni esigenza della base in EPS sono la soluzione ideale
Posa in opera e termoisolamento ottimale.
I pannelli di sistema Daikin offrono numerosi
vantaggi nella posa in opera del Vostro riscaldamento
a pavimento. Sono semplici da installare, ecologici
(privi di CFC), provvedono a creare un profilo
di temperature uniforme, forniscono un buon
isolamento termico e presentano straordinarie
caratteristiche di isolamento acustico dal calpestio.
Basis: la semplicità è la sua forza Tubi radianti Daikin: 30 anni di esperienza,
Le piastre Basis sono costituite da una sicurezza per generazioni
piastra base bugnata in polistirene Il cuore di ogni riscaldamento a pavimento è il tubo radiante. Daikin
espanso EPS ricoperta da una guaina installa tubi radianti Monopex in PE-X con barriera all’ossigeno in EVOH
in PS accoppiato di spessore 0,16 da oltre trent’anni ed è oggi annoverata fra i produttori leader nel
mm. Sono l’alternativa economica alle campo.
piastre Protect e l’elemento portante I tubi Daikin PE-X si sono da sempre dimostrati estremamente resistenti
nei sistemi Daikin secco. e affidabili nell’uso pratico.
Hanno dimensione 1220x770 mm Sono completamente esenti da corrosione, grazie alla barriera anti
inclusi i 30 mm dell’incastro sui due lati diffusione dell’ossigeno impediscono la corrosione dei
per una facile unione evitando ponti componenti dell’impianto, e grazie alla loro estrema durevolezza
termici. offrono una lunga resistenza in tutta sicurezza.
La posa del tubo può essere ad angolo Grazie al rapporto ottimale tra diametro e spessore il tubo è infatti
retto. particolarmente resistente alle sollecitazioni.
282

Sistemi distribuzione calore a pavimento
Dati tecnici
Codice piastra IT.ProtectDBA-s30 IT.Protect-s24 IT.Protect-s30 IT.Protect-s41 IT.Protect-s50 IT.Protect-s68
Dimensioni mm 1450x850
Dimensioni nette della lastra mm 1425x825
Resistenza termica [EN 12939] m2K/W 0,75 0,75 0,9 1,25 1,5 2
Conducibilità termica [EN 12667] W/mK 0,04 0,035 0,035 0,035 0,035 0,035
Indice di valutazione dell'attenuazione
dB 28 - - - - -
del livello di pressione sonora ΔLw
m2 utili della lastra m2 1,176 1,176 1,176 1,176 1,176 1,176
Spessore nominale EPS mm 30 24 30 41 50 68
Altezza della bugna mm 20 20 20 20 20 20
Spessore totale mm 51 45 51 62 71 89
79 (30) 73 (30) 79 (30) 90 (30) 99 (30) 117 (30)
Altezza totale di posa (altezza massetto)* mm
94 (45) 88 (45) 94 (45) 105 (45) 114 (45) 132 (45)
Resistenza al carico al 10% di
kPa 30 150 150 150 150 150
compressione [UNI EN 826]
Indice di comprimibilità - CP2 - - - - -
Termoformato in PS mm 1,0 0,8 0,8 0,8 0,8 0,8
Interasse minimo di posa mm 75 75 75 75 75 75
Reazione al fuoco dell'isolante
- EUROCLASSE F
[EN 13501-1]
Numero di lastre per confezione - 11 13 11 9 8 7
m2 per confezione m2 12,93 15,28 12,93 10,58 9,40 8,23
Dimensioni del cartone mm 1480x880x600 1480x880x650
Peso imballo kg 20,5 26,5 23,8 23,4 22,6 24,2
Codice piastra IT.Basis-s15 IT.Basis-s20 IT.Basis-s30 IT.Basis-s40 IT.ProtectSOLO-s0 IT.Protect-s10
Dimensioni mm 1220x770 1450x850
Dimensioni nette della lastra mm 1190x740 1425x825
Resistenza termica EN 12939 m2K/W 0,65 0,8 1,05 1,35 - 0,35
Conducibilità termica [EN 12667] W/mK 0,035 0,035 0,035 0,035 - 0,034
m2 utili della lastra m2 0,88 0,88 0,88 0,88 1,176 1,176
Spessore nominale EPS mm 15 20 30 40 0 10
Altezza della bugna mm 30 30 30 30 20 20
Spessore totale mm 45 50 60 70 21 31
67 (30) 72 (30) 82 (30) 92 (30) 31 (12) 41 (12)
Altezza totale di posa (altezza massetto)* mm
82 (45) 87 (45) 97 (45) 107 (45) 49 (30) 59 (30)
Resistenza al carico al 10% di
kPa 150 150 150 150 - 200
compressione [UNI EN 826]
Termoformato in PS mm 0,16 0,16 0,16 0,16 1,0 0,8
Interasse minimo di posa mm 75 75 75 75 75 75
Reazione al fuoco dell'isolante
- EUROCLASSE F
[EN 13501-1]
Numero di lastre per confezione - 18 15 12 10 16 18
m2 per confezione m2 15,84 13,2 10,56 8,8 18,80 21,15
Dimensioni del cartone mm 1245 x 805 x 555 1480x880x390 1480x880x600
Peso imballo kg 15,66 15,15 15,12 15,85 21,8 30,6
* Valori riferiti a sistemi completi piastra più massetto con tubo D.17
283

Fancoil
Daikin Altherma HPC
Modello a pavimento
Dotata di funzionalità di raffrescamento e riscaldamento, il Fan Coil Daikin Altherma HPC
può essere utilizzato in combinazione con il pavimento radiante in sostituzione dei radiatori.
Daikin Altherma HPC è disponibile in tre modelli (a pavimento, a parete e a incasso) ed
è perfetto per qualsiasi camera da letto o salotto, grazie al funzionamento silenzioso.
Cos'è un convettore a Design sottile
pompa di calore
Il Fan Coil Daikin Altherma HPC a pavimento ha una
profondità di soli 135 mm: questo convettore a pompa
Il tipo di funzionamento di un convettore a di calore troverà spazio in qualsiasi abitazione o appar-
pompa di calore è simile al radiatore, poiché tamento.
entrambi utilizzano il principio della convezione
per riscaldare un locale. In un radiatore si ha
convezione facendo scorrere l'acqua nei tubi. Con
un convettore a pompa di calore, il processo di
convezione del radiatore risulta più rapido poiché
un piccolo ventilatore provvede a velocizzare il
Profondità: 135 mm
ciclo di riscaldamento.
Un convettore a pompa di calore crea la stessa
temperatura ambiente del radiatore, ma con
una temperatura dell'acqua più bassa rispetto
al radiatore, contribuendo, sul lungo termine, a
risparmiare energia.
FWXV20ABTV3(R)
Lunghezza: 1399 mm
FWXV15ABTV3(R)
Lunghezza: 1199 mm
35 °C ~ 45 °C F
Lu
W
n
X
g
V
he
1
z
0
z
A
a
B
: 9
T
9
V
9
3
m
(R
m
)
Portata d'aria
› Unità ottimizzata per i nuovi edifici
› Possibilità di lavorare con bassa temperatura dell'acqua
(35°C): ideale per applicazioni con pompa di calore.
284

Capacità alta e bassa Inverter CC
L'unità Daikin Altherma HPC riunisce i vantaggi del riscal- Daikin Altherma HPC utilizza le ultime tecnologie
damento residenziale a pavimento radiante e dei radiatori. per ridurre i consumi energetici a 3 W in standby.
Offre una capacità di riscaldamento o raffrescamento più
alta e consente di raggiungere la temperatura desidera-
ta più rapidamente utilizzando temperature ultra-basse
(35/30 °C).
Presenza discreta Sistemi di comando
Al raggiungimento del setpoint, un ventilatore Daikin offre un'ampia scelta di interfacce di
a modulazione continua riduce gradualmente comando funzionali e dal design raffinato.
la velocità e, di conseguenza, anche la
rumorosità. La pressione sonora dell'unità
è di soli 25 dB(A) a 1 m di distanza quando
il ventilatore funziona a bassa velocità.
EKPCBO
› Comando integrato
› ON/OFF
› In combinazione con
termostati esterni
Portata d'aria modulata Combinazione perfetta
Quando la richiesta di riscaldamento è bassa, Il convettore a pompa di calore si adatta perfet-
l'unità modula la portata d'aria per rallentare la tamente alla gamma Daikin Altherma 3.
velocità del ventilatore e ridurre di conseguen-
za la rumorosità.
L'uso di un ventilatore standard di tipo ON/OFF
operante simultaneamente alla piena velocità
aumenterebbe la pressione sonora.
nim/iriG
EKRTCTRL1
› Comando integrato
› Interamente modulante
› Display multicolore
cinguettio
42 dBA
EKWHCTRL1
› Comando a parete
› Interamente modulante
› In combinazione con
EKWHCTRL0
ON/OFF
Modulazione
*aronos
enoisserP
Fancoil
biblioteca
Daikin
35 dBA foresta Altherma
HPC
30 dBA
25 dBA sussurri
20 dBA
*a 1 metro.
Applicabile solo a EKRTCTRL1, EKWHCTRL1
285

Daikin Altherma HPC
Modello a parete
Design sottile
Daikin Altherma HPC è un’unità compatta caratterizzata da un’elegante struttura in metallo nella quale sono alloggiate tutte le valvole.
Il montaggio a parete consente di risparmiare spazio nella stanza per mobili e decorazioni.
FWXT10ABTV3
Lunghezza: 902 mm
Profondità: 128 mm
mm
813
Fancoil
FWXT20ABTV3
Lunghezza: 1302 mm
FWXT15ABTV3
Lunghezza: 1102 mm
Sistemi di comando Compattezza
Scegli tra:
3
2
- Regolatore completamente modulante per il controllo remoto
dell’unità.
- Telecomando a infrarossi e touch screen integrato.
EKWHCTRL1 Telecomando a infrarossi 1
› Comando a parete
› Interamente modulante 1 PROFONDITÀ RIDOTTA 3 PORTATA D'ARIA MODULATA
La profondità di soli 128 mm rappresenta Quando la richiesta di riscaldamento
un eccezionale traguardo tecnico che rende è bassa, l'unità modula la portata d'aria
l’unità compatibile con qualsiasi applicazione per rallentare la velocità del ventilatore
residenziale. e ridurre di conseguenza la rumorosità.
L'uso di un ventilatore standard di tipo
2 PIÙ SPAZIO PER LE VALVOLE ON/OFF operante simultaneamente
alla piena velocità aumenterebbe la
Una particolare attenzione alla facilità di pressione sonora.
installazione: accesso facilitato e ampio
spazio per le valvole idrauliche.
286

Daikin Altherma HPC
Modello canalizzabile
Design sottile
Le misure in blu si riferiscono al coperchio
frontale.
FWXM10ATV3(R)
Lunghezza: 725/972 mm
Profondità: 126 mm
mm
457/675
Fancoil
Sistemi di comando
EKWHCTRL1
FWXM20ATV3(R)
Lunghezza: 1125/1372 mm › Comando a parete
FWXM15ATV3(R) › Interamente modulante
Lunghezza: 925/1172 mm › In combinazione con EKWHCTRL0
Installazione
flessibile
Daikin Altherma HPC può essere installata in 4 modi
diversi, caratteristica che la rende adatta per qualsiasi
condizione. L'unità può essere collocata in orizzontale
o in verticale. Per l’installazione orizzontale, a soffitto,
sono previste 3 opzioni:
› Pannello frontale orizzontale e griglia di mandata
dell’aria verticale
› Griglia di aspirazione orizzontale e griglia di mandata
dell’aria verticale
› Griglie in e out orizzontali per la mandata dell’aria
287

Fancoil
Unità interna FWXV10ABTV3(R) FWXV15ABTV3(R) FWXV20ABTV3(R)
Capacità di Min. kW 0,78 1,10 1,13
raffrescamento a 7/12 °C Med. kW 1,11 1,65 1,98
Max. kW 1,62 2,64 2,99
Capacità di Min. kW 0,58 0,82 0,85
raffrescamento sensibile Med. kW 0,71 1,15 1,55
a 7/12 °C
Max. kW 1,25 1,91 2,33
Capacità di Min. kW 0,87 1,12 1,11
riscaldamento a 45/40 °C Med. kW 1,27 1,83 2,32
Max. kW 1,96 2,86 3,50
Potenza assorbita Min. W 6 7 8
Med. W 10 13 15
Max. W 19 25 31
Velocità ventilatore Min. RPM 720
Med. RPM 1220
Max. RPM 1700
Rivestimento Colore Bianco, RAL 9003
Materiale Lamiera in metallo
Dimensioni Unità Altezza mm 601
Larghezza mm 999 1199 1399
Profondità mm 135
Unità imballata Altezza mm 690
Larghezza mm 1230 1430 1630
Profondità mm 210
Peso Unità kg 20 23 26
Unità imballata kg 21 24 27
Imballaggio Materiale Cartone
Peso kg 1
Scambiatore di calore Quantità 1
Volume batteria interna l 0,8 1,13 1,46
Max. pressione di esercizio bar 10
Circuito idraulico Diametro attacchi tubazioni pollici 3/4" maschio
Materiale tubazioni Rame
Riscaldamento - Perdita di Min. kPa 7 9 8
carico nominale dell'acqua Med. kPa 8 14 15
45/40 °C
Max. kPa 11 23 22
Raffrescamento - Perdita di Min. kPa 7 9 8
carico nominale dell'acqua Med. kPa 8 14 15
a 7/12 °C
Max. kPa 11 23 22
Riscaldamento - Portata Min. kg/h 150 193 191
d'acqua a 45/40 °C Med. kg/h 218 315 399
Max. kg/h 337 492 602
Raffrescamento - Portata Min. kg/h 134 189 194
d'acqua a 7/12 °C Med. kg/h 191 284 341
Max. kg/h 279 454 514
Pressione Riscaldamento/max. bar 10
Potenza sonora Min. dBA 40 42 43
Med. dBA 47 49 50
Max. dBA 56 57 58
Campo di Min. °C 30
funzionamento Riscaldamento Lato acqua Max. °C 85
Min. °C 5
Raffrescamento Lato acqua
Max. °C 18
Min. °CBS 0
Installazione interna T.esterna
Max. °CBS 45
Sistemi di controllo Telecomando a infrarossi No
Comando integrato Sì
Specifiche elettriche FWXV10ABTV3(R) FWXV15ABTV3(R) FWXV20ABTV3(R)
Alimentazione Fase 1
Frequenza Hz 50
Assorbimento elettrico Tensione V 230
Max. W 19 25 31
Corrente elettrica Standby W 3 4 5
Massima corrente di funzionamento A 0,15 0,21 0,27
288

Fancoil
Unità interna FWXM10ATV3(R) FWXM15ATV3(R) FWXM20ATV3(R)
Capacità di Min. kW 0,75 1,15 1,32
raffrescamento a 7/12 °C Med. kW 1,36 2,08 2,39
Max. kW 2,12 2,81 3,30
Capacità di Min. kW 0,59 0,83 1,02
raffrescamento sensibile Med. kW 1,07 1,51 1,84
a 7/12 °C
Max. kW 1,72 2,11 2,71
Capacità di Min. kW 0,82 1,20 1,47
riscaldamento a 45/40 °C Med. kW 1,53 2,16 2,59
Max. kW 2,21 3,02 3,81
Potenza assorbita Min. W 4 6 5
Med. W 8 11 11
Max. W 19 20 29
Velocità ventilatore Min. RPM 680
Med. RPM 1100
Max. RPM 1500
Rivestimento Materiale Nessun rivestimento
Dimensioni Unità Altezza mm 576
Larghezza mm 725 925 1125
Profondità mm 126
Unità imballata Altezza mm 690
Larghezza mm 830 1030 1230
Profondità mm 210
Peso Unità kg 12 15 18
Unità imballata kg 13 16 19
Imballaggio Materiale Cartone
Peso kg 1
Scambiatore di calore Quantità 1
Volume batteria interna l 0,8 1,13 1,46
Max. pressione di esercizio bar 10
Circuito idraulico Diametro attacchi tubazioni pollici 3/4" maschio
Materiale tubazioni Rame
Riscaldamento - Perdita di Min. kPa 1,50 2,70 3
carico nominale dell'acqua Med. kPa 4,30 9,30 8,90
45/40 °C
Max. kPa 9,2 19,10 21,20
Raffrescamento - Perdita di Min. kPa 1,90 2,70 2,50
carico nominale dell'acqua Med. kPa 4,30 9,90 8,80
a 7/12 °C
Max. kPa 8,20 17,10 18
Riscaldamento - Portata Min. kg/h 141 206 253
d'acqua a 45/40 °C Med. kg/h 263 372 445
Max. kg/h 380 519 655
Raffrescamento - Portata Min. kg/h 129 198 227
d'acqua a 7/12 °C Med. kg/h 234 358 411
Max. kg/h 365 483 568
Pressione Riscaldamento/max. bar 10
Potenza sonora Min. dBA 35 36 36
Med. dBA 45 46 47
Max. dBA 53 54 55
Campo di Min. °C 30
funzionamento Riscaldamento Lato acqua Max. °C 85
Min. °C 5
Raffrescamento Lato acqua
Max. °C 18
Min. °CBS 0
Installazione interna T.esterna
Max. °CBS 45
Sistemi di controllo Telecomando a infrarossi No
Comando integrato No
Specifiche elettriche FWXM10ATV3(R) FWXM15ATV3(R) FWXM20ATV3(R)
Alimentazione Fase 1
Frequenza Hz 50
Assorbimento elettrico Tensione V 230
Max. W 19 20 29
Corrente elettrica Standby W 3 4 5
Massima corrente di funzionamento A 0,16 0,18 0,26
289

Fancoil
Unità interna FWXT10ABTV3(C/L/CL) FWXT15ABTV3(C/L/CL) FWXT20ABTV3(C/L/CL)
Capacità di Min. kW 0,49 0,62 0,70
raffrescamento a 7/12 °C Med. kW 0,88 1,08 1,21
Max. kW 1,24 1,61 1,94
Capacità di Min. kW 0,37 0,52 0,57
raffrescamento sensibile Med. kW 0,70 0,86 1,02
a 7/12 °C
Max. kW 0,98 1,27 1,52
Capacità di Min. kW 0,55 0,79 0,84
riscaldamento a 45/40 °C Med. kW 1 1,36 1,75
Max. kW 1,50 2,01 2,41
Potenza assorbita Min. W 5
Med. W 8 9 10
Max. W 19 20 29
Velocità ventilatore Min. RPM 680
Med. RPM 1100
Max. RPM 1500
Rivestimento Colore Bianco, RAL 9003
Materiale Lamiera in metallo
Dimensioni Unità Altezza mm 335
Larghezza mm 902 1102 1302
Profondità mm 128
Unità imballata Altezza mm 490
Larghezza mm 1030 1230 1430
Profondità mm 210
Peso Unità kg 14 16 19
Unità imballata kg 15 17 20
Imballaggio Materiale Cartone
Peso kg 1
Scambiatore di calore Quantità 1
Volume batteria interna l 0,80 1,13 1,46
Max. pressione di esercizio bar 10
Circuito idraulico Diametro attacchi tubazioni pollici 3/4" maschio
Materiale tubazioni Rame
Riscaldamento - Perdita di Min. kPa 5,10 4,81 6
carico nominale dell'acqua Med. kPa 12 6,30 6,40
45/40 °C
Max. kPa 16,30 7,20 8,10
Raffrescamento - Perdita di Min. kPa 4,80 4,70 5,50
carico nominale dell'acqua Med. kPa 10,50 5,60 5,40
a 7/12 °C
Max. kPa 11,70 5,05 5,30
Riscaldamento - Portata Min. kg/h 100 140 150
d'acqua a 45/40 °C Med. kg/h 170 240 300
Max. kg/h 260 350 420
Raffrescamento - Portata Min. kg/h 80 110 120
d'acqua a 7/12 °C Med. kg/h 150 190 210
Max. kg/h 210 280 330
Pressione Riscaldamento/max. bar 10
Potenza sonora Min. dBA 35 36 37
Med. dBA 46 47 48
Max. dBA 53 54 55
Campo di Min. °C 30
funzionamento Riscaldamento Lato acqua Max. °C 85
Min. °C 5
Raffrescamento Lato acqua
Max. °C 18
Min. °CBS 0
Installazione interna T.esterna
Max. °CBS 45
Sistemi di controllo Telecomando a infrarossi Solo per i modelli -C
Comando integrato Sì
Specifiche elettriche FWXT10ABTV3(C/L/CL) FWXT15ABTV3(C/L/CL) FWXT20ABTV3(C/L/CL)
Alimentazione Fase 1
Frequenza Hz 50
Assorbimento elettrico Tensione V 230
Max. W 17,60 19,80 26,50
Corrente elettrica Standby W 4,80 5,10 5,80
Massima corrente di funzionamento A 0,16 0,18 0,24
290

Accessori
FWXV10ABTV3(R) FWXM10ATV3(R) FWXM15ATV3(R) FWXM20ATV3(R) FWXT10ABTV3(C/L/CL)
FWXV15ABTV3(R) FWXT15ABTV3(C/L/CL)
FWXV20ABTV3(R) FWXT20ABTV3(C/L/CL)
Unità fan coil DC a
inverter con cassa Fan coil DC a inverter integrato per orizzontale e verticale Fan coil a parete
in lamiera (bianca)
Nome materiale Descrizione Fotografia
Controllo elettronico integrato SMART
EKRTCTRL1 TOUCH con termostato e ventilatore Opzione
completamente modulabile tipo PID
Comando interruttore integrato a 4 velocità da
EKPCBO Opzione
combinare con i termostati Daikin compatibili
EKWHCTRL0 Regolatore integrato per EKWHCTRL1 Opzione Opzione Opzione Opzione
Comando a parete SMART LCD con sonda
EKWHCTRL1 Opzione Opzione Opzione Opzione Opzione
di temperatura, pannello bianco
Scheda a bordo macchina per comando
EKPCB4S Opzione Opzione Opzione Opzione
a 4 velocità
Scheda a bordo macchina per regolazione
EKPCB10 Opzione Opzione Opzione Opzione
0-10 V
EKFA Piedino estetico Opzione
EK2VK0 Valvola motorizzata a 2 vie (FWXV/M) Opzione Opzione Opzione Opzione
EKT2VK0 Valvola motorizzata a 2 vie (FWXT) Opzione
EK3VK1 Valvola motorizzata a 3 vie (FWXV/M) Opzione Opzione Opzione Opzione
EKT3VK1 Valvola motorizzata a 3 vie (FWXT) Opzione
EKEUR90 Curva 90 °C Opzione Opzione Opzione Opzione
EKDIST Estensione Opzione Opzione Opzione Opzione
EKM10COH FWXV10ABTV3(R)
EKM15COH Vaschetta di raccolta condensa per installazione FWXV15ABTV3(R)
orizzontale
EKM20COH FWXV20ABTV3(R)
EKM10CS Opzione
EKM15CS Pannello in metallo Opzione
EKM20CS Opzione
EKM10CH Opzione
EKM15CH Coperchio frontale per installazione a soffitto Opzione
EKM20CH Opzione
EKM10CV Opzione
EKM15CV Coperchio frontale per installazione a parete Opzione
EKM20CV Opzione
EKM10DH Opzione
EKM15DH Predisposizione per aspirazione Opzione
EKM20DH Opzione
EKM10D90 Opzione
EKM15D90 Curva di scarico 90 °C (orizzontale) Opzione
EKM20D90 Opzione
EKM10DT Opzione
EKM15DT Condotto portata aria telescopico Opzione
EKM20DT Opzione
EKM10IS Opzione
Griglia di aspirazione in alluminio con flusso
EKM15IS Opzione
d’aria dritto
EKM20IS Opzione
EKM10SV Opzione
EKM15SV Sfiato aria flusso dritto Opzione
EKM20SV Opzione
EKM10IC Opzione
Griglia di aspirazione in alluminio con flusso
EKM15IC Opzione
d’aria curvo
EKM20IC Opzione
EKM10CA Opzione
Griglia di mandata dell'aria in alluminio con
EKM15CA Opzione
flusso d’aria curvo
EKM20CA Opzione
291

Fancoil a parete
Unità a parete
FWT-GT
Motore del ventilatore in CA per installazione a parete
› Design del quadro esteticamente piacevole
› Distribuzione dell'aria ottimale
› Facile da installare
› Telecomando a infrarossi fino a 9 m
FWT-GT
› Motore del ventilatore a 3 velocità
› Ampio campo di funzionamento
› Bassa rumorosità durante il funzionamento grazie al ventilatore
tangenziale
› Isolamento termico autoestinguente di classe 1
› Filtro aria rimovibile e lavabile (autoestinguente classe 1)
MERCA WRC-HPC
Per maggiori dettagli e informazioni approfondite, scansionare i codici QR o fare clic sugli stessi. FWT-GT
02 03 04 05 06
Unità interna FWT-GT
2 tubi
Alta kW 2,40 2,67 3,27 4,49 5,21
Capacità
Media kW 2,20 2,23 2,79 4,02 4,32
totale
Capacità di Bassa kW 1,94 2,02 2,52 3,76 4,04
raffrescamento
Alta kW 1,82 1,99 2,60 3,38 4,03
(condizioni standard) Capacità
Media kW 1,73 1,69 2,21 3,00 3,52
sensibile
Bassa kW 1,50 1,49 1,91 2,77 3,22
Capacità di Alta kW 2,71 2,96 3,71 5,07 6,23
riscaldamento Media kW 2,41 2,62 3,29 4,51 5,38
(condizioni standard) Bassa kW 2,06 2,25 2,75 4,03 4,83
Alta kW 0,031 0,032 0,042 0,053 0,072
Potenza assorbita Media kW 0,03 0,04 0,05 0,07
Bassa kW 0,03 0,04 0,06
FCEER D C D
FCCOP C
Dimensioni Unità Altezza x Larghezza x Lunghezza mm 288x800x206 310x1.070x224
Peso Unità kg 9,00 14,0
Pannellatura Colore Bianco
Filtro aria Tipo Saranet lavabile
Tipo Ventilatore tangenziale
Quantità 1
Ventilatore Alta m³/ora 442 476 629 866 1.053
Portata
Media m³/ora 391 425 544 765 883
d'aria
Bassa m³/ora 340 374 442 663 782
Alta dBA 45,0 48,0 55,0 59,0
Livello di potenza
Media dBA 41,0 44,0 50,0 51,0 54,0
sonora totale
Bassa dBA 36,0 39,0 45,0 47,0 51,0
Alta dBA 34,0 35,0 42,0 46,0
Livello di pressione
Media dBA 29,0 30,0 39,0 38,0 42,0
sonora
Bassa dBA 25,0 32,0 34,0 39,0
Collegamenti tubazioni Condensa DE mm 19
Alimentazione Fase / Frequenza / Tensione Hz/V 1N~/50/220-240
Telecomando a infrarossi WRC-HPC
Sistemi di controllo
Comando a filo MERCA / SRC-HPA
Per le condizioni standard, consultare la tabella Condizioni di misurazione, al termine del presente catalogo
292

Fancoil a parete BLDC
Unità a parete
FWT-HT
Flash Streamer
› Unità con motore del ventilatore BLDC per installazione a parete
› Design del pannello bianco moderno
› Motore del ventilatore DC
› 5 diversi formati da 2,4 kW a 5,3 kW
› Valvola 230 V ON-OFF interna a 3 vie disponibile premontata in
fabbrica
› Valvola a 2 vie fornita come accessorio non montato FWT-HT
› Doppio stadio di filtrazione (filtro Gin-Ion + filtro PM2.5)
› Tecnologia Daikin Flash Streamer integrata
› Gateway Modbus disponibile come accessorio per integrazione BMS
BRC51D67 ARC485B2
02 03 04 05 06
Unità interna FWT-HT
2 tubi
Capacità latente Alta kW 0,66 (1) 0,63 (1) 0,88 (1) 0,98 (1) 1,09 (1)
Alta kW 2,43 (1) 2,70 (1) 3,49 (1) 4,54 (1) 5,28 (1)
Capacità di Capacità Media kW 2,32 (1) 2,55 (1) 3,19 (1) 4,07 (1) 4,54 (1)
raffrescamento totale Bassa kW 2,11 (1) 2,23 (1) 2,58 (1) 3,37 (1) 4,07 (1)
(condizioni
Alta kW 1,77 (1) 2,07 (1) 2,61 (1) 3,56 (1) 4,19 (1)
standard) Capacità Media kW 1,70 (1) 1,85 (1) 2,37 (1) 3,17 (1) 3,58 (1)
sensibile
Bassa kW 1,52 (1) 1,61 (1) 1,88 (1) 2,64 (1) 3,19 (1)
Capacità di Alta kW 2,73 (2) 2,96 (2) 3,72 (2) 4,89 (2) 6,24 (2)
riscaldamento Media kW 2,37 (2) 2,40 (2) 3,19 (2) 4,54 (2) 4,89 (2)
(condizioni standard) Bassa kW 1,96 (2) 2,02 (2) 2,64 (2) 4,04 (2) 4,54 (2)
Alta kW 0,010 0,012 0,020 0,025 0,043
Potenza assorbita Media kW 0,008 0,009 0,016 0,020 0,027
Bassa kW 0,007 0,007 0,010 0,015 0,020
FCEER A (1) A (1) A (1) A (1) B (1)
FCCOP A (2) A (2) B (2) B (2) B (2)
Unità Altezza x Larghezza x Lunghezza mm 288x870x234 317x1.089x275
Dimensioni Unità Altezza x Larghezza x mm
314x930x357 366x1.173x395
monoblocco Lunghezza
Unità kg 10,0 14,6
Peso
Unità monoblocco kg 11,8 17,1
Colore Bianco
Pannellatura
Materiale Polistirene ad alto impatto
Controllo della direzione del flusso d'aria Alette automatiche (su/giù)
Tipo Filtro Gin-Ion + filtro PM2,5
Filtro aria
Quantità 2
Alta m³/ora 442 (3) 476 (3) 629 (3) 866 (3) 1.053 (3)
Portata d'aria Media m³/ora 391 (3) 416 (3) 544 (3) 765 (3) 883 (3)
Bassa m³/ora 340 (3) 357 (3) 425 (3) 663 (3) 782 (3)
Alto dBA 46 (4) 49 (4) 55 (4) 59 (4)
Livello di potenza
Medio dBA 43 (4) 44 (4) 52 (4) 51 (4) 54 (4)
sonora totale
Basso dBA 39 (4) 39 (4) 45 (4) 48 (4) 51 (4)
Alto dBA 34 (5) 35 (5) 42 (5) 46 (5)
Livello di pressione
Medio dBA 29 (5) 30 (5) 39 (5) 38 (5) 42 (5)
sonora
Basso dBA 25 (5) 26 (5) 32 (5) 34 (5) 39 (5)
Ingresso 3/4''
Collegamenti Acqua
Uscita 3/4''
tubazioni
Condensa DE mm 16,5
Alimentazione Fase / Frequenza / Tensione Hz/V 1~/ 50 / 220-240
Alta 0,007 0,007 0,010 0,015 0,020
Potenza assorbita Media 0,008 0,009 0,016 0,020 0,027
Bassa 0,010 0,012 0,020 0,025 0,043
Motore ventilatore
Alta 0,07 0,07 0,09 0,11 0,16
Corrente assorbita Media 0,08 0,08 0,12 0,16 0,22
Bassa 0,10 0,10 0,16 0,22 0,32
Telecomando a infrarossi ARC485B2
Sistemi di controllo
Comando a filo BRC51D67
(1) Raffrescamento: temp. interna 27°CBS, 19°CBU; temp. acqua in ingresso 7°C, aumento della temperatura dell'acqua di 5°K. | (2) Riscaldamento: 2 tubi: aria 20°CBU; temperatura dell'acqua in entrata 45°C, calo
temperatura dell'acqua 5 gradi K | (3) Portata d'aria con prevalenza 0 Pa | (4) Livello di potenza sonora secondo ISO3741 | (5) Pressione sonora misurata a 1 m di fronte all'unità e 0,8 m sotto la mezzeria verticale
dell'unità (JIS C 9612).
Per le condizioni standard, consultare la tabella Condizioni di misurazione, al termine del presente catalogo
293

Daikin Home Controls
Daikin Home Controls
Per la regolazione della temperatura di singoli ambiente in sistemi
di riscaldamento e raffrescamento con deumidificazione
Caratteristiche generali
› Migliorano l’efficienza energetica dell’abitazione › Installazione, uso e manutenzione facili e intuitivi
› Installabile ovunque ed espandibile › Economici e convenienti per l'utente finale
Access Point Multi I/O Box
EKRACPUR1PA EKRMIBEV1V3
Consente di connettere i controlli al Si collega alle pompe di calore Daikin
Cloud e all’app Onecta. Altherma per la chiamata termostato e
Si collega a internet (al modem) con la gestine della stagionalità.
cavo LAN. Per mette la gestione anche del
Può essere indifferentemente fissato a deumidificatore.
muro con le viti o appoggiato su una
superficie piana.
Il Daikin Eye indica lo status
Basic I/O Box
EKRSIBDI1V3
Morsettiera Si collega alle pompe di calore
EKRUFHT61V3 Daikin Altherma per applicazioni solo
Supporta fino a 6 zone/termostati riscaldamento.
Fino a 9 attuatori EKWCVATR1V 3
Può essere installata a muro oppure su
barra DIN.
Per pavimento radiante sia Termostato ambiente con rotella
riscaldamento che raffrescamento. EKRCTRDI3BA
Per misura temperatura e umidità e
gestione sia locale che da remoto con
Termostto ambiente con tasti APP
EKRCTRDI2BA
Per misura temperatura e umidità e
gestione sia locale che da remoto con
APP. Sensore Ambiente
Funzione boost per il riscaldamento EKRSENDI1BA
rapido della stanza (in combinazione Per misura temperatura e umidità e
con la valvola termostatica). gestione solo da remoto con APP.
Valvola termostatica per radiatori
EKRRVATR2BA
Controllo della temperatura ambiente
direttamente dalla termostatica sul
radiatore.
Si adatta alla maggior parte delle
valvole ed è semplice da montare
senza dover drenare l’acqua del
radiatore .
Funzione boost per il riscaldamento
rapido della stanza.
294

Dispositivi wireless di controllo
per singoli ambienti
I nostri dispositivi di controllo per singoli ambienti wireless assicurano
una flessibilità totale di riscaldamento nella vostra abitazione.
22°C
22°C 20°C
18°C 21°C
Personalizza il programma Controllo wireless
di riscaldamento per una maggiore flessibilità
Un sistema di riscaldamento tradizionale consente di Permette di eliminare i cavi e controllare il clima da
controllare la temperatura solo in un locale. qualsiasi luogo grazie all'app Onecta.
Con i dispositivi Daikin Home Controls puoi scegliere la
temperatura perfetta per ogni area separatamente. La nostra gamma wireless di telecomandi rende la vostra vita
più facile.
Dopo l'installazione, è possibile programmare o controllare la
temperatura di ogni ambiente grazie all'app intuitiva.
295

Comandi a filo per generatori
Comando a filo facile da usare
dal design esclusivo
Madoka. Bellezza e semplicità
Madoka riunisce raffinatezza
e semplicità
Nero
RAL 9005 (opaco) › Design raffinato ed elegante
BRC1HHDK › Comando con pulsanti a sfioramento intuitivi
› Tre colori per adattarsi a qualsiasi arredo
interno
› Dimensioni compatte: solo 85 x 85 mm
Semplice aggiornamento
tramite Bluetooth
Si consiglia vivamente di verificare che
Bianco l’interfaccia utente sia sempre aggiornata.
RAL9003 (lucido) Per aggiornare il software o controllare la
BRC1HHDW disponibilità di aggiornamenti, servono solo un
dispositivo mobile e l'app Madoka Assistant.
L’app è disponibile su
Google Play e nell’App Store.
Silver
RAL 9006 (metallizzato)
BRC1HHDS
Design pluripremiato
Il design innovativo di Madoka ha ottenu-
to un IF Design Award e il Reddot Product
Design Award. Questi premi rappresen-
tano due dei riconoscimenti più presti-
giosi e importanti al mondo in materia di
design.
296

Comandi a filo per generatori
Comando a filo
per il riscaldamento
EKRUCBL/EKRUCBS
EKRUCBL: Pannellino di controllo con sonda ambiente
per pompe di calore e ibride a R410A
EKRUCBS: Controllore a parete semplificato con sonda ambiente
EKRUCBL
per pompe di calore e ibride a R410A
Unità interna EKRUDAS/EKRUCBL/EKRUCBS 1 2 3 4 5 6 7 EKRUCBS
Sistemi di controllo Classe di controllo della temperatura VI
Contributo all'efficienza stagionale per il %
riscaldamento di ambienti 4,0
297

Comandi a filo per generatori
Comando a filo
per il riscaldamento
EKRTW/EKRTR
Controllo
Il display LCD del termostato ambiente presenta tutte
le informazioni utili alla programmazione del sistema
Daikin Altherma. EKRTRB
Comfort
In alternativa al termostato ambiente wireless,
è disponibile un sensore esterno (EKRTETS)
da posizionare tra il sistema di riscaldamento Caratteristiche generali
sottopavimento e il pavimento stesso. › Impostazione della temperatura dei locali basata su
misurazioni effettuate dal sensore integrato o esterno
› Funzione Off (con funzione di protezione antigelo
integrata)
› Modalità Vacanza
› Modalità comfort e funzionamento ridotto
› Tempo (giorno e mese)
› Timer programmabile su base settimanale con
4 programmi definiti dall'utente e 9 preimpostati,
fino a 12 azioni al giorno
› Funzione blocco tasti
› Impostazione dei limiti: l'installatore può modificare i
limiti massimi e minimi
› Protezione temperatura pavimento
Unità Daikin compatibili
› Combinabile con tutte le unità Daikin
EKRTR EKRTWA
Dimensioni Unità AltezzaxLarghezzaxProfondità mm - 87x125x34
Termostato Altezza/Larghezza/Profondità mm 87/125/34 -/-/-
Ricevitore Altezza/Larghezza/Profondità mm 170/50/28 -/-/-
Peso Unità g - 215
Termostato g 210 -
Ricevitore g 125 -
Temperatura esterna Serbatoio Min./Max. °C -20/60
Funzionamento Min./Max. °C 0/50
Intervallo impostazione Riscaldamento Min./Max. °C 4/37
temperatura Raffrescamento Min./Max. °C 4/37
Orologio Sì
Funzione di regolazione Banda proporzionale
Alimentazione Tensione V - A batterie 3* AA-LR6 (alcaline)
Termostato Tensione V A batterie 2x AAA-LRG (alcaline) -
Ricevitore Tensione V 230 -
Frequenza Hz 50 -
Fase 1~ -
Collegamento Tipo - A filo
Termostato Wireless -
Ricevitore A filo -
Distanza massima dal Interno m circa 30 m -
ricevitore Esterno m circa 100 m -
Sistemi di controllo Classe di controllo della temperatura IV
Contributo all'efficienza stagionale per il %
riscaldamento di ambienti 2,0
298

Strumenti a supporto
Scopri gli strumenti Daikin
Naviga sul nostro sito
per scoprire tutte le Per ulteriori informazioni
consultare il sito:
soluzioni
daikin.it
Registrati all’area
riservata MyDaikin Per ulteriori informazioni
per accedere a tutti gli consultare il sito:
mydaikin.it
strumenti di supporto
Scarica l’app Onecta
per la gestione Per utenti Apple,
dell’impianto di casa tua collegarsi a
Apple Store
Per utenti Android,
collegarsi a
Google Play
Consulta il
Technical Data Hub Per ulteriori informazioni
per approfondire le consultare il sito:
daikintechnicaldatahub.eu
soluzioni Heating
Technical Data Hub
299

ISO 9001: Daikin Air Conditioning Italy S.p.A. ha ottenuto la certificazione Bureau Veritas per il
Sistema di Gestione della Qualità in conformità allo standard ISO 9001:2008.
Il Sistema di Gestione della Qualità riguarda i processi di vendita e postvendita, la consulenza
specialistica, L’assistenza postvendita e i corsi di formazione alla rete.
ISO 14001: Daikin Air Conditioning Italy S.p.A. ha ottenuto la certificazione Bureau Veritas per il
Sistema di Gestione Ambientale in conformità allo standard ISO 14001:2004.
La certificazione ISO 14001 garantisce l’applicazione di un efficace Sistema di Gestione Ambientale
da parte di Daikin Italy in grado di tutelare persone e ambiente dall’impatto potenziale prodotto
dalle attività aziendali.
SA 8000: Daikin Air Conditioning Italy S.p.A. ha ottenuto la certificazione da Bureau Veritas
secondo lo schema SA 8000:2008.
Tale norma garantisce il comportamento eticamente corretto da parte dell’azienda nei confronti
dei lavoratori lungo tutta la filiera.
CE: garantisce che i prodotti Daikin siano conformi alle norme europee relative alla sicurezza
del prodotto.
Daikin Europe N.V. ha aderito al Programma di Certificazione EUROVENT per climatizzatori (AC),
gruppi refrigeratori d’acqua (LCP), unità trattamento aria (AHU) e ventilconvettori (FC); i dati dei
modelli certificati sono indicati nell’elenco dei prodotti Eurovent: www.eurovent-certification.
com oppure www.certiflash.com
Il particolare ruolo di Daikin come costruttore di impianti di condizionamento, compressori e
refrigeranti, ha coinvolto in prima persona l’azienda in questioni ambientali.
Da molti anni Daikin si propone come leader nella fornitura di prodotti che rispettano l’ambiente.
Questa sfida implica la progettazione e lo sviluppo “a misura di ambiente” di una vasta gamma
di prodotti e sistemi di gestione attenti al risparmio energetico e alle problematiche legate alla
produzione di rifiuti.
Daikin Air Conditioning Italy S.p.A. ha scelto di aderire a Erion che garantisce ai consumatori il
corretto trattamento e recupero dei RAEE e dei rifiuti di Pile ed Accumulatori e la promozione di
politiche orientate alla tutela ambientale.
I prodotti Daikin sono disponibili presso:
Daikin Air Conditioning Italy S.p.A. non si assume responsabilità per eventuali errori o inesattezze nel contenuto di questo prospetto e si riserva il diritto di apportare ai suoi prodotti,
in qualunque momento e senza preavviso, eventuali modifiche ritenute opportune per qualsiasi esigenza di carattere tecnico o commerciale.
Via Ripamonti, 85 - 20141 Milano - Tel. (02) 51619.1 R.A. - Fax (02) 51619222 - www.daikin.it