["U-Match 6 SERIES UNIT SERVICE\nMANUAL\n(GC202204-I)\nCapacity: 3.5kW~16.0kW\nRate Frequency: 50/60Hz\nOperation Range: -20℃~52℃\n1", "Foreword\nThank you for choosing Gree U-Match air conditioners. In order to correctly install and use our units, and for\nthe satisfactory operation effect, please read this manual carefully.\nThis manual specifies safe operation requirements from perspectives of product introduction, control,\ntroubleshooting and maintenance, as well as basic principles and implementation methods. Professional\noperators must abide by relevant national (local) safety requirements and technical specifications set forth in this\nmanual during operations; otherwise, the air conditioning system may fail or be damaged, and personnel safety\naccident may also occur.\nSafety Notice\nThe air conditioner is charged with inflammable refrigerant R32.\nBefore using the air conditioner, please first read the instruction manual.\nBefore installing the air conditioner, please first read the instruction manual.\nBefore repairing the air conditioner, please first read the technical service manual.\nCompared with common refrigerant, R32 is an environmental-friendly refrigerant that has no harm to the\nozone layer and weak greenhouse effect. Its GWP is 675. Because of its thermodynamic characteristics, R32\nrequires a smaller charging quantity to reach high energy efficiency. It is inflammable and odourless, but may\ncause explosion under certain circumstances.", "CONTENTS\nSafety Notice on Maintenance ...................................................................................................... 1\nSafety Notice on Operation ........................................................................................................... 4\n1. Product Introduction ................................................................................................................. 6\n1.1 Lists of Units ...................................................................................................................................... 6\n1.2 Electrical Parameters ........................................................................................................................ 11\n2. Control ...................................................................................................................................... 12\n2.1 Operation Mode ............................................................................................................................... 12\n2.2 Control Mode ................................................................................................................................... 13\n2.3 Functions ......................................................................................................................................... 17\n3. Troubleshooting ....................................................................................................................... 28\n3.1 Wiring Diagrams .............................................................................................................................. 28\n3.2 PCB Layout ...................................................................................................................................... 38\n3.3 Error Code ....................................................................................................................................... 55\n3.4 Troubleshooting ............................................................................................................................... 59\n3.5 Failures Not Caused by Errors ......................................................................................................... 77\n4. Maintenance ............................................................................................................................. 79\n4.1 System Diagram .............................................................................................................................. 79\n4.2 Connection Pipe Vacuum Pumping .................................................................................................. 79\n4.3 Refrigerant Charging ........................................................................................................................ 80\n4.4 Maintenance of Major Components .................................................................................................. 82\n4.5 Removal of Major Components ........................................................................................................ 93\n4.6 Explosive View and Lists of Parts ................................................................................................... 151\nAppendices ................................................................................................................................ 197\n1. Resistance/Temperature Lists of Temperature Sensors .................................................... 197\n1.1 Voltage List of 15 KΩ Temperature Sensors (including ODU and IDO temperature sensors) ......... 197\n1.2 Voltage List of 20 KΩ Pipeline Temperature Sensors (including temperature sensors for defroster, IDU\nand ODU pipes) ................................................................................................................................... 199\n1.3 Voltage List of 50 KΩ Discharge Temperature Sensors (including discharge air temperature sensor)\n............................................................................................................................................................ 201\n2. Temperature/Pressure List of Refrigerant ........................................................................... 204\n3. Refrigerant Notice/Concentration ........................................................................................ 204\n4. Operation Tools ..................................................................................................................... 206", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nSafety Notice on Maintenance\nPROHIBITED:\n(1) Do not pierce or burn.\n(2) Please note that refrigerant may be odorless.\n(3) The appliance shall be stored in a room without continuously operating ignition sources (For\nexample: open flames, an operating gas appliance or an operating electric heater).\n(4) Indoor unit adopts special joints that can’t be detached. The installation method is the same with the\ncommon joints. However, because the joint can’t be detached, if it is badly connected and causes\nleakage, it needs to be cut and replaced by a new one through welding.\n(5) Using unsuitable parts or tools may lead to electric shock or fire hazard.\n(6) If refrigerant leaks during maintenance, please ventilate the room immediately. Heavy leakage may\nlead to breathing difficulty, severe injury or death.\n(7) Disconnect power before disassembling the appliance for maintenance.\n(8) The appliance should be maintained and cared by authorized technical personnel with necessary\nqualifications.\n(9) The appliance shall be stored in a well-ventilated area where the room size corresponds to the\nroom area as specified for operation.\n(10) The air conditioner should be grounded to avoid electric shock. Do not connect the ground wire to\ngas pipe, water pipe, lightning arrester or telephone wire.\n(11) According to federal/state/local laws and regulations, all packages and transportation materials,\nincluding nails, metal or wooden parts, and plastic packing material, must be treated in a safe way.\nWARNING:\n(1) If the working place is more than 2ms high, please wear a safety helmet, gloves and a safety belt.\n(2) Never mix any other substances except the specified refrigerant into the refrigerant circuit.\n(3) When re-locating the appliance, check whether the new location is strong enough to withstand the\nweight of the appliance.\n(4) If there is refrigerant leak, please fix the leak before charging in the refrigerant. After refrigerant is\ncharged, check for refrigerant leaks. If you cannot spot the leak, stop the maintenance work. Please\nevacuate the system and close the service valve to prevent refrigerant leaking into the room.\n(5) Prepare suitable tools and protectors.\n1", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(6) If you need to carry out maintenance or check the electric circuit without cutting off the power,\nplease be careful not to touch the electrical parts.\n(7) Any person who is involved with working on or breaking into a refrigerant circuit should hold a\ncurrent valid certificate from an industry-accredited assessment authority, which authorises their\ncompetence to handle refrigerants safely in accordance with an industry recognised assessment\nspecification.\n(8) Servicing shall only be performed as recommended by the equipment manufacturer. Maintenance\nand repair requiring the assistance of other skilled personnel shall be carried out under the\nsupervision of the person competent in the use of flammable refrigerants.\n(9) The appliance shall be installed in accordance with national wiring regulations.\n(10) The fixed wires connecting to the appliance must be configured with all-pole disconnection device\nunder voltage grade III according to wiring rules.\n(11) Air conditioner should be stored with protective measures against mechanical damage caused by\naccident.\n(12) If the installation space for air conditioner pipe is too small, adopt a protective measure to\nprevent the pipe from physical damage.\n(13) During installation, use the specialized accessories and components, otherwise water leakage,\nelectric shock or fire hazard may occur.\n(14) Please install the air conditioner in a secure place that can withstand the weight of air conditioner.\nInsecure installation may cause the air conditioner falling down and lead to injury.\n(15) Be sure to adopt independent power circuit. If the power cord is damaged, it must be repaired by\nthe manufacturer, service agent or other professional agents.\n(16) The air conditioner can be cleaned only after it is turned off and power-disconnected, otherwise\nelectric shock may occur.\n(17) The air conditioner is not intended to be cleaned or maintained by children without supervision.\n(18) Do not alter the setting of pressure sensor or other protective devices. If the protective devices are\nshort-circuited or changed against rules, fire hazard or even explosion may occur.\n(19) Do not operate the air conditioner with wet hands. Do not wash or sprinkle water on the air\nconditioner, otherwise malfunction or electric shock will occur.\n(20) Do not dry the filter with naked flame or an air blower; otherwise the filter will be out of shape.\n(21) If the unit is to be installed in a small space, please adopt protective measures to prevent the\n2", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nconcentration of refrigerant from exceeding the allowable safety limit; Excessive refrigerant leakage\nmay lead to explosion.\n(22) When installing or re-installing the air conditioner, please keep the refrigerant circuit away from\nsubstances other than the specified refrigerant, such as air. Any presence of foreign substances will\ncause abnormal pressure change or even explosion, resulting in injury.\n(23) Only professionals are allowed to carry on daily maintenance.\n(24) Before contacting any wire, make sure power is cut off.\n(25) Do not let any inflammable objects near the unit.\n(26) Do not use organic solvent to clean the air conditioner.\n(27) If you need to replace a component, please ask a professional to repair with a component supplied\nby the original manufacturer so as to ensure the unit’s quality.\n(28) Improper operation may get the unit broken, hit by electric shock or cause fire.\n(29) Do not make the air conditioner wet or electric shock may be lead, ensure that the air conditioner\nwill not be cleaned by water rinsing under any circumstance.\nNOTICE:\n(1) If the appliance is maintained at a humid place, it should be grounded to avoid electric shock.\n(2) Never repair the unit with wet hands. Operating the unit with wet hands may lead to electric shock.\n(3) If the unit is not correctly grounded, please check and fix it.\n(4) Before cleaning the unit, please disconnect power to prevent the inner fan from starting up and\nrunning at high speed; Otherwise personal injury may occur.\n(5) Measure the insulation resistance after maintenance. The resistance must be 1M or higher. Bad\ninsulation may lead to electric shock.\n(6) Welding and cutting work must be done in a well-ventilated place.\n(7) Gas appliances, heaters and other fire sources should be kept away from the installation and\nmaintenance site.\n(8) Maintenance should be done according to suggestions of the manufacturer.\n(9) Maintenance should be done only after the refrigerant is completely reclaimed from the unit.\n(10) Do not put a finger or other objects into the air inlet or air return grill.\n(11) Please adopt safety protection measures before touching the refrigerant pipe, otherwise your hands\nmay be hurt.\n(12) Please arrange the drain pipe according to the instruction manual.\n3", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(13) Never stop the air conditioner by directly cutting off the power.\n(14) Please select the proper copper pipe according to the requirement for pipe thickness.\n(15) Adopt proper measures to protect the outdoor unit from small animals because they may damage\nthe electric components and cause malfunction of the air conditioner.\n(16) Indoor unit can only be installed indoors while outdoor unit can be installed either indoors or\noutdoors. Never install the air conditioner in the following places:\n1) Places with oil smoke or volatile liquid: plastic parts may deteriorate and fall off or even cause\nwater leakage.\n2) Places with corrosive gas: copper pipe or the welding parts may be corroded and cause\nrefrigerant leakage.\nOBSERVED:\n(1) After the maintenance work is done, check the drainage of indoor unit.\n(2) Do not tilt the unit, otherwise, water may spill out from the unit and make the floor and furniture wet.\n(3) Disassembly of the unit, handling of the refrigerant, oil and accessories should all be done\naccording to applicable local rules and regulations.\n(4) If wired controller is to be used, it should be connected first before powering up the unit, otherwise\nthe wired controller may not be able to use.\n(5) When installing the indoor unit, keep it away from television, wireless waves, and fluorescent.\n(6) Only use soft dry cloth or slightly wet cloth with neutral detergent to clean the casing of the air\nconditioner.\n(7) Before operating the unit under low temperature, connect it to power for 8 hours. If it is stopped for a\nshort time, for example, one night, do not cut off the power (This is to protect the compressor).\nSafety Notice on Operation\nPROHIBITED:\n(1) Never try to modify the unit, otherwise, it may cause electric shock, overheat or fire hazard.\n(2) If the power cord or conducting wires are scratched, please replace them.\n(3) Never use connected or extended power cord or share the power socket with other appliances.\n(4) Prepare a specialized power circuit for the appliance.\n4", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nWARNING:\n(1) If the power plug is dirty, please clean it before inserting it to the power socket. If the power plug is\nloose, please tighten it up.\n(2) Do not damage the power cord. A damaged or refitted power cord may lead to electric shock or fire\nhazard.\n(3) Check frequently whether the appliance is in good condition.\nNOTICE:\n(1) After changing the batteries of remote controller, please discard them to avoid being swallowed by\nchildren.\n(2) When the unit is working, do not remove the fan cover.\n(3) Do not use organic solvents to wipe the controller operating panel.\n(4) Before cleaning the unit, cut off the power supply.\n5", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n1. Product Introduction\n1.1 Lists of Units\n1.1.1 List of ODUs\nPower Supply\nModel Finished Product Code Appearance\nV/Ph/Hz\nGUD35W1/NhA-S CF090W2182\nGUD35W1/NhA-S(LCLH) CF090W2181\nGUD50W1/NhA-S CF090W2160\nGUD50W1/NhA-S(LCLH) CF090W2161\nGUD71W1/NhA-S CF090W2170\nGUD71W1/NhA-S(LCLH) CF090W2171\n220-240V ~50/60Hz\nGUD85W1/NhA-S CF090W2420\nGUD85W1/NhA-S(LCLH) CF090W2421\nGUD100W1/NhA-S CF090W2330\nGUD100W1/NhA-S(LCLH) CF090W2331\nGUD125W1/NhA-S CF090W2200\nGUD125W1/NhA-S(LCLH) CF090W2201\nGUD140W1/NhA-S CF090W2430\nGUD140W1/NhA-S(LCLH) CF090W2431\n6", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nPower Supply\nModel Finished Product Code Appearance\nV/Ph/Hz\nGUD100W1/NhA-X CF090W2340\nGUD100W1/NhA-X(LCLH) CF090W2341\nGUD125W1/NhA-X CF090W2190\nGUD125W1/NhA-X(LCLH) CF090W2191\nGUD140W1/NhA-X 380-415V 3N~50/60Hz CF090W2230\nGUD140W1/NhA-X(LCLH) CF090W2231\nGUD160W1/NhA-X CF090W2470\nGUD160W1/NhA-X(LCLH) CF090W2471\nNote: LCLH mean the outdoor unit with electrical heater on the chassis.\n7", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n1.1.2 List of IDUs\nRated Cooling/ Power Supply\nFinished\nModel Hating Capacity Appearance\nProduct Code\n(kW) V/Ph/Hz\nGUD35T1/A-S 3.50/4.00 ET010N2320\nGUD50T1/A1-S 5.00/5.60 ET010N2440\nGUD50T1/A-S 5.30/5.80 ET010N2310\nGUD71T1/A-S 7.10/8.00 ET010N2330\nGUD85T1/A-S 8.50/8.80 ET010N2480\nCassette 220-240V\nType ~50/60Hz\nGUD100T1/A-S 10.50/11.50 ET010N2400\nGUD125T1/A-S 12.10/13.50 ET010N2410\nGUD140T1/A-S 13.40/15.50 ET010N2370\nGUD160T1/A-S To be developed ET010N2511\n8", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRated Cooling/ Power Supply\nFinished\nModel Hating Appearance\nProduct Code\nCapacity (kW) V/Ph/Hz\nGUD35P1/A-S CF022N3970\n3.50/4.00\nGUD35PS1/A-S CF022N3980\nGUD50P1/A-S CF022N3960\n5.30/5.60\nGUD50PS1/A-S CF022N3950\nGUD71PH1/A-S CF022N3930\n7.10/8.00\nGUD71PHS1/A-S CF022N3940\nGUD85PH1/A-S CF022N4310\n8.50/8.80\nGUD85PHS1/A-S CF022N4301\nDuct 220-240V\nType ~50/60Hz\nGUD100PH1/A-S CF022N4170\n10.50/11.50\nGUD100PHS1/A-S CF022N4160\nGUD125PH1/A-S CF022N4000\n12.10/13.50\nGUD125PHS1/A-S CF022N3990\nGUD140PH1/A-S CF022N4110\n13.40/15.50\nGUD140PHS1/A-S CF022N4120\nGUD160PH1/A-S To be CF022N4390\nGUD160PHS1/A-S developed CF022N4400\nNote:\nThe indoor units model with PS or PHS mean the indoor unit with water pump.\n9", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRated Cooling/ Power Supply\nFinished\nModel Hating Capacity Appearance\nProduct Code\n(kW) V/Ph/Hz\nGUD35ZD1/A-S 3.50/4.00 ED020N2380\nGUD50ZD1/A-S 5.30/5.60 ED020N2370\nGUD71ZD1/A-S 7.10/7.70 ED020N2360\nGUD85ZD1/A-S 8.50/8.80 ED020N2490\nFloor\n220-240V\nCeiling\n~50/60Hz\nType\nGUD100ZD1/A-S 10.00/11.50 ED020N2450\nGUD125ZD1/A-S 12.10/13.50 ED020N2390\nGUD140ZD1/A-S 13.40/15.50 ED020N2420\nGUD160ZD1/A-S To be developed ED020N2540\nNote:\n1 Ton =12000Btu/h = 3.517kW.\nThe outdoor unit is generally suitable to any one of the three types of indoor units with no need of change\n(limited to cassette type, duct type and floor ceiling type).\n10", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n1.2 Electrical Parameters\nCircuit breaker Min. sectional area of\nPower supply\nModel capacity power cord\nV/Ph/Hz A mm2\nGUD35W1/NhA-S 16 1.5\nGUD50W1/NhA-S 16 1.5\nGUD71W1/NhA-S 20 2.5\nGUD85W1/NhA-S 220-240V ~50/60Hz 20 2.5\nGUD100W1/NhA-S 32 4.0\nGUD125W1/NhA-S 32 4.0\nGUD140W1/NhA-S 32 4.0\nGUD100W1/NhA-X 16 1.5\nGUD125W1/NhA-X 380-415V 3N~50/60Hz 16 1.5\nGUD140W1/NhA-X 16 1.5\nCircuit Breaker Min. Sectional Area of\nPower Supply Fuse Capacity\nModel Capacity Power Cord\nV/Ph/Hz A A mm2\nIndoor unit 220-240V ~50/60Hz 3.15 6 1.0\nNOTICE：\n① Fuse is located on the main board.\n② Install a circuit breaker near the outdoor units with at least 3mm contact gap. The units must be able\nto be plugged or unplugged.\n③ Circuit breaker and power cord specifications listed in the above table are determined based on the\nmaximum power input of the units.\n④ Specifications of circuit breaker are based on a working condition where the working temperature is\n40°C. If working condition changes, please adjust the specifications according to national standards.\n⑤ Adopt 1.0mm² power cords between indoor and outdoor units. The maximum length of 35-85 units is\n30m and the maximum length of 100-160 units is 75m. Please select a proper length according to\nlocal conditions. To be in compliance EN 55014, it is necessary to use 8 meters long wire.\n⑥ Adopt 2pc of 0.75mm² power cords to be the communication cords between wired controller and\nindoor unit. The maximum length is 30m. Please select a proper length according to local conditions.\nCommunication cords must not be twisted together. To be in compliance with EN 55014, it is\nnecessary to use 8 meters long wire.\n⑦ The wire gauge of communication cord should not be less than 0.75mm². It’s recommended to use\n0.75mm² power cords as the communication cords.\n11", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2. Control\n2.1 Operation Mode\n2.1.1 Cooling Mode\nNote: The cassette and floor ceiling type indoor fan run after outdoor fan.\n12", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2.1.2 Heating Mode\nPower on\nHeating start\ncontrol\nSatisfying open N\nComp.condition\nY\nY\nComp. and\noutdoor fan Comp. and N\nComp. stop\nrun outdoor fan\nfor 3 min\nstop\nAvoid cool\nwind\nindoor fan run\nfor 1 min\nindoor fan run\nY\nN N\nTemp of Comp. and\nOil return IN Defrost IN\nindoor≤Set outdoor fan\ncondition are met condition are met\ntemp stop\nN\nY Y\nOil return Defrosting\noperation operation\n2.2 Control Mode\n2.2.1 Based Control\n2.2.1.1 Compressor Control\nWhen cooling or heating mode is turned on, indoor fan will run for a while before the compressor\nstarts. Under different modes, the compressor can only be stopped after running for some time (special\ncases excluded). This is to protect the compressor from frequent start or stop. Once the compressor is\nstopped, it must not be restarted right away. Please wait for a few minutes.\n13", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2.2.1.2 EXV Control\nWhen the unit is first started, the electronic expansion valve will reset control. During the process, the\nexpansion valve will produce rattling sound. When cooling or heating mode is turned on, the valve will be\nopen at a certain step before the compressor starts.\n2.2.1.3 Outdoor Fan Control\nThis series air conditioner has two types of outdoor units: one with a single fan and the other with\ndouble fans. The outdoor fan can run at the highest level 15 and the lowest level 1. By controlling the\nspeed of outdoor fan, the unit can achieve cooling at low temperature and heating at high temperature. In\nfan mode, outdoor fan will not work.\n2.2.1.4 4-way Valve Control\nAfter heating mode is turned on for a while, 4-way valve will be energized to change the direction of\nrefrigerant flow so that the system can run in heating and the indoor unit will not blow cold air. Under other\nmodes, the valve will not be energized.\nTo avoid the 4-way valve from incorrectly changing directions, when the unit stops in heating, due to a\ntemperature point or other protection reasons, the 4-way valve will continue to function temporarily and\nlose power after a while.\nThere must be adequate differential pressure for the 4-way valve to change directions.\n2.2.2 Special Control\n2.2.2.1 Defrosting Control\nODU defrosting control in heating: Defrosting will start when the temperature sensed by outdoor tube\ntemperature sensor reaches a preset value. During defrosting, the 4-way valve will switch to the cooling\ncondition, and outdoor and indoor fans will both stop. When the temperature sensed by outdoor tube\ntemperature sensor reaches the preset value of defrosting stop, system will quit defrosting. The 4-way\nvalve will switch back to the heating condition, outdoor fan will start working first and indoor fan will\nresume its previous fan speed after performing cold air prevention.\n2.2.2.2 Oil Return Control\nIf the unit is running at low frequency for a long time, system will enable oil return control. This is to\nlead oil in the pipeline back to the compressor so that the compressor will not be lack of oil. Generally, the\noil return takes about 5min. The compressor running frequency will be raised to the preset oil return\n14", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nfrequency.\n2.2.2.3 Refrigerant Recovery Control\nEnabling method: Remote controller and wired controller both use the same enabling method. That is,\nwithin 5min after power is connected, start cooling mode (turn on the unit) and set temperature at 16℃,\nthen press “＋, －, ＋, －, ＋, －” (6 times of pressing) in 5s to enter the refrigerant recovery mode. If it\nis successfully enabled, the indoor unit will display the corresponding code Fo.\nAfter the refrigerant recovery mode is enabled, if remote controller or wired controller sends a signal\nor the refrigerant recovery mode has been enabled for 10min, system will exit from refrigerant recovery. If\noutdoor unit is shut down because of malfunction, refrigerant recovery will be stopped immediately.\nPlease note that refrigerant recovery mode cannot be enabled under the following conditions:\n1. If temperature is shielded remotely, refrigerant recovery mode cannot be enabled. You need to first\nunlock the remote shield against temperature.\n2. If temperature is higher than 16 degrees under energy-saving mode, refrigerant recovery mode\ncannot be enabled. You need to first turn off the energy-saving mode.\n2.2.2.4 Forced Operation Control\nThis control is used to quickly check whether the unit can operate normally after installation. Wired\ncontroller has to be used to enable this control. For cassette type unit, you can enable the control through\nthe light board.\nEnabling method through the light board of cassette type unit: After the unit is installed and\nconnected to power, press TEST button on the light board to enter forced operation mode. Short-press\nTEST button (less than 2s), cooling mode will be activated. Long-press TEST button (more than 2s),\nheating mode will be activated.\nEnabling method through wired controller:\nUnder power-on status,\nForced cooling: press the “－” button continuously for 5s to enter the forced test mode.\nForced heating: press the “＋” button continuously for 5s to enter the forced test mode.\nDuring test mode, press any button to quit the test mode.\nNote: Forced test mode can only be enabled when the unit is first turned on and not yet receives any\nremote controller signal or button control signal.\n15", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2.2.3 Protection Control\n2.2.3.1 High Pressure Protection Control (Only for 100/125/140/160 units)\nSystem will enable high pressure protection control if the high pressure switch is detected open for\ncontinuously a little time. Under high pressure protection, system will be shut down and display error code\nE1.\nWhen high pressure protection occurs for the first time, system will restore operation if the high\npressure switch is detected to be reclosed for continuously a little time. When high pressure protection\noccurs for the second time in a certain time period, system will not restore operation. You need to\nmanually turn off the unit and clear the error before restarting up the unit. (If high pressure protection\noccurs frequently, please send for professional personnel to repair.)\n2.2.3.2 Low Pressure Protection Control (Only for 100/125/140/160 units)\nSystem will enable low pressure protection control if the low pressure switch is detected open for\ncontinuously a little time. Under low pressure protection, system will be shut down and display error code\nE3. When low pressure protection occurs, system will restore operation if the low pressure switch is\ndetected to be reclosed within a few minutes after shutdown. If low pressure protection occurs for several\ntimes in a period of time, system will not restore operation automatically. You need to manually turn off the\nunit before restarting up the unit.\n2.2.3.3 High Temperature Prevention Control\nUnder heating mode, system will enable high temperature prevention control if the temperature\nsensed by indoor tube temperature sensor reaches a certain value. When high temperature prevention\ncontrol is enabled, outdoor fan will slow down.\n2.2.3.4 Overload protection function\nOverload protection function in cooling and dehumidification mode. Motor overload protection and\novercurrent protection Overload protection: When the motor's load exceeds the motor's capacity, the\ntemperature increases, and the motor current exceeds the rated value. The value of overload protection is\nfar below the value of overcurrent protection, but it prevents the device overload than the normal load.\n16", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2.3 Functions\n2.3.1 Setting of Filter Cleaning Reminder\nTurn on Filter Clean Reminder Function: When unit is on, press “FUNCTION” button and select Filter\nClean Reminder. “ ” icon will blink. Press “＋” or “－” button to adjust the cleaning level, of which the\nrange is 00, 10-39. Press “ENTER” to turn on this function.\nTurn off Filter Clean Reminder Function: When unit is on and this function has been turned on, press\n“FUNCTION” button and select Clean. Then “ ” icon will blink. Set the cleaning level as 00 and press\n“ENTER” function to cancel this setting.\nWhen Filter Clean Reminder time is up, “ ” icon will light up to remind you to clean the filter. There\nare two ways to cancel filter clean reminding:\n(1) Press “ ” button twice within one second to cancel reminding and it will retime according to the\noriginal cleaning level.\n(2) Press “FUNCTION” button to turn to Filter Clean Reminder Function, then press “ENTER” to\ncancel reminding, and it will retime according to the original cleaning level. The clean reminding\ncan be cancel only when you didn’t reset the cleaning level under the setting of Filter Clean\nReminder Function.\nAccumulated Accumulated Accumulated\nCleaning Level Operating Time Cleaning Level Operating Time Cleaning Level Operating Time\n(hour) (hour) (hour)\n10 5500 20 1400 30 100\n11 6000 21 1800 31 200\n12 6500 22 2200 32 300\n13 7000 23 2600 33 400\n14 7500 24 3000 34 500\n15 8000 25 3400 35 600\n16 8500 26 3800 36 700\n17 9000 27 4200 37 800\n18 9500 28 4600 38 900\n19 10000 29 5000 39 1000\n2.3.2 Low-temperature Drying Function\nUnder dry mode, when the setting temperature is 16℃, press “－” button for twice, the setting\ntemperature becomes 12℃, then the unit enters into low-temperature dry function.\n17", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nWhen low-temperature dry function is turned on, directly press “＋” button or switch the mode can\nquit the function.\n2.3.3 Child-lock Function\nWithout error, under ON or OFF status of unit, press “＋” and “－” buttons simultaneously for 5\nseconds can enter into child-lock function, the liquid crystal screen will display “ ”; Press “＋” and “－”\nbuttons simultaneously again for 5 seconds can quit the child-lock function.\nUnder child-lock status, no response for pressing any buttons. The unit will memorize the child-lock\nstatus after power failure and re-energizing the unit.\n2.3.4 Memory Function\n(1) Under ON or OFF status, long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times quickly;\n(2) long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone;\n(3) Press “＋” or “－” button to select parameter code to “P15”. Press “MODE” button to enter\nparameter setting. At that time, parameter value is blinking. Press “＋” or “－” button to adjust the\nparameter value and press “ENTER” button to finish setting. When the parameter value is “01”,\nmemory function is set. When the parameter value is “00”, memory function is not set. The\ndefault value of parameter is “01”.\nIf memory function has not been set, when the unit is re-energized after power failure, the unit is\npower-off status. If the memory function is set in wired controller, when the wired controller is re-energized\nafter power failure, it will resume to the operating status before power failure.\n2.3.5 Door Control Function\nWhen door control function is selected, the wired controller will work when the room card is inserted\nand stop working when the room card is pulled out. When door control function senses the room card is\nnot inserted.\nThe setting method please refer to Debugging Function (2.3.13).\nNote:\n① In long-distance monitoring or centralized controller, no matter the room card is inserted or not, the\n18", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nON/OFF of unit can be controlled. If long-distance monitoring or centralized controller information\nis received when the room card is not inserted, the icon is cleared. When the card is\nreinserted, door control function is judged to be turned on. If long-distance monitoring or\ncentralized controller information is received when the room card is inserted, it will keep the\noriginal status.\n② The unit cannot be controlled by buttons when the card is not inserted.\n℉ ℃\n2.3.6 Switch between Fahrenheit( ) and Degree Celsius( )\n(1) Under ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second;\n(2) Long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone;\n(3) Press “＋” or “－” button to select parameter code to “P16”. Press “MODE” button to enter\nparameter setting. At that time, parameter value is blinking at time displaying zone. Press “＋” or\n“－” button to adjust the parameter value and press “ENTER” button to finish setting. When the\nparameter value is “01”, the unit is Fahrenheit. When the parameter value is “00”, the unit is\nCelsius. The default value of parameter is “00”.\n2.3.7 Inquiry of Ambient Temperature\nUnder power-off or power-on status, press and hold “ENTER” button for 5 seconds, and the wired\ncontroller will display the indoor temperature for 5 seconds. Within the 5 seconds, it can quit displaying\nthe indoor temperature immediately and be responded to the instructions as usual after pressing any\nbuttons.\n2.3.8 Inquiry of Historical Malfunction\nUnder ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second. Then:\n(1) Inquiry of historical malfunction of indoor unit: press “＋” or “－” button to select parameter code\n“C05”. Press “MODE” button to enter the interface of viewing historical malfunction of indoor unit.\nIf there are several indoor units in network, press “＋” or “－” button and press “MODE” button to\nselect the indoor unit. Press “＋” or “－” button to view the 5 malfunctions happened recently.\n19", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nThe specific error code will blink at temperature displaying zone. The 5th displayed malfunction\nis the last malfunction.\n(2) Inquiry of historical malfunction of outdoor unit: press “＋” or “－” button to select parameter code\n“n6”. Press “MODE” button to enter the interface of viewing historical malfunction of outdoor unit.\nIf there are several indoor units in network, press “＋” or “－” button and press “MODE” button to\nselect the indoor unit. Press “＋” or “－” button to view the 5 malfunctions happened recently.\nThe specific error code will blink at temperature displaying zone. The 5th displayed malfunction\nis the last malfunction.\n2.3.9 Setting ambient temperature sensor (dual ambient temperature\nsensors function)\n(1) Under ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second;\n(2) Long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone;\n(3) Press “＋” or “－” button to select parameter code to “P20”. Press “MODE” button to enter\nparameter setting. At that time, parameter value is blinking at time displaying zone. Press “＋” or\n“－” button to adjust the parameter value and press “ENTER” button to finish setting. There are 3\nselections:\n1) When the parameter value is “01”, the ambient temperature at air return is set as indoor\nambient temperature.\n2) When the parameter value is “02”, the temperature at wired controller is set as indoor ambient\ntemperature.\n3) When the parameter value is “03”, select the temperature sensor at air return in cooling, dry\nand fan mode; select the temperature sensor at wired controller in heating mode.\n2.3.10 Selecting compensation of temperature sensor\n(1) Under ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second;\n(2) Long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone. Then:\n1) Compensation of temperature sensor in cooling, dry and fan mode: press “＋” or “－” button\n20", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nto select parameter code to “P21”. Press “MODE” button to enter parameter setting. At that\ntime, parameter value is blinking at time displaying zone. Press “＋” or “－” button to adjust\nthe parameter value and press “ENTER” button to finish setting. The compensation value\nsetting range is -15 to 15.\n2) Compensation of temperature sensor in heating mode: press “＋” or “－” button to select\nparameter code to “P22”. Press “MODE” button to enter parameter setting. At that time,\nparameter value is blinking at time displaying zone. Press “＋” or “－” button to adjust the\nparameter value and press “ENTER” button to finish setting. The compensation value setting\nrange is -15 to 15.\n2.3.11 Selecting fan mode of indoor fan motor\n(1) Under ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second;\n(2) Long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone;\n(3) Press “＋” or “－” button to select parameter code to “P30”. Press “MODE” button to enter\nparameter setting. At that time, parameter value is blinking at time displaying zone. Press “＋” or\n“－” button to adjust the parameter value and press “ENTER” button to finish setting. The\nparameter value setting range is 01 to 09.\nThere are 5 selections for high external pressure (ESP) duct:\n(1) P3 (LCD displays 03).\n(2) P4 (LCD displays 04).\n(3) P5 (LCD displays 05).\n(4) P6 (LCD displays 06).\n(5) P7 (LCD displays 07).\nStatic Super Medium Medium\nHigh Medium Low Quiet Quiet Quiet\npressure high high low\nspeed speed speed R1 speed R2 speed R3 speed\nselection speed speed speed\nP3 S09 S08 S07 S06 S05 S04 S03 S02 S01\nP4 S10 S09 S08 S07 S06 S05 S04 S03 S02\nP5 S11 S10 S09 S08 S07 S06 S05 S04 S03\nP6 S12 S11 S10 S09 S08 S07 S06 S05 S04\nP7 S13 S12 S11 S10 S09 S08 S07 S06 S05\nNote:\n① The external static pressure (ESP) can be changed in 5 levels by the remote controller.\n21", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n② The default ESP mode setting is P05 which is the rated ESP.\n③ The remote controller can be used to change turbo, H, M and L.\nThere are 9 selections for high static pressure (ESP) duct:\n(1) P1 (LCD displays 01).\n(2) P2 (LCD displays 02).\n(3) P3 (LCD displays 03).\n(4) P4 (LCD displays 04).\n(5) P5 (LCD displays 05).\n(6) P6 (LCD displays 06).\n(7) P7 (LCD displays 07).\n(8) P8 (LCD displays 08).\n(9) P9 (LCD displays 09).\nNote: You can select P01, P02, P03, P04, P05, P06, P07, P08, P09 in fan mode of indoor fan motor,\nwhich means different fan mode combinations are corresponding to different static pressure. Ex-factory\ndefaulted mode is P05. You can set the mode through wired controller. S01, S02, S03……S12, S13\nmeans the rotation speed of indoor unit is from low to high.\nCombination relationship of P01, P02, P03, P04, P05, P06, P07, P08, P09.\nStatic Super Medium Medium\nHigh Medium Low Quiet Quiet Quiet\npressure high high low\nspeed speed speed R1 speed R2 speed R3 speed\nselection speed speed speed\nP1 S05 S03 S02 S02 S01 S01 S01 S01 S01\nP2 S06 S04 S03 S03 S02 S02 S02 S02 S02\nP3 S07 S05 S04 S04 S03 S03 S03 S03 S03\nP4 S08 S06 S05 S05 S04 S04 S04 S04 S04\nP5 S09 S07 S06 S06 S05 S05 S05 S05 S05\nP6 S10 S08 S07 S07 S06 S06 S06 S06 S06\nP7 S11 S09 S08 S08 S07 S07 S07 S07 S07\nP8 S12 S10 S09 S09 S08 S08 S08 S08 S08\nP9 S13 S11 S10 S10 S09 S09 S09 S09 S09\n2.3.12 Setting of master and slave wired controller\n(1) Under ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second;\n(2) Long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone;\n22", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(3) Press “＋” or “－” button to select parameter code to “P13”. Press “MODE” button to enter\nparameter setting. At that time, parameter value is blinking at time displaying zone. Press “＋” or\n“－” button to adjust the parameter value and press “ENTER” button to finish setting. There are 2\nselections:\n1) When the parameter value is “01”, the wired controller is set as master wired controller.\n2) When the parameter value is “02”, the wired controller is set as slave wired controller.\n2.3.13 Debugging Function\n(1) Under ON or OFF status, Long press “FUNCTION” button for 5s and the temperature zone\ndisplays “C00”; then press “MODE” button three times in one second;\n(2) Long press “FUNCTION” button for another 5s to enter the interface of setting wired controller\nparameters. “P00” is displayed in temperature zone;\n(3) Press “＋” or “－” button to select parameter code to “P09”. Press “MODE” button to go to\ndebugging menu. At that time, the parameter code of setting item is blinking at temperature\ndisplaying zone. It indicates that the wired controller has entered debugging state. Press “＋” or\n“－” button to select the setting item and press “MODE” button to enter the setting interface of\nselected item.\n2.3.13.1 Setting low pressure protection function\nUnder debugging state, press “＋” or “－” button to select parameter code to “00” in temperature\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\n(1) Without low pressure protection function (LCD displays 00).\n(2) With low pressure protection function (LCD displays 01).\nPress “ENTER” button to finish setting.\n2.3.13.2 Setting refrigerant lacking protection function\nUnder debugging state, press “＋” or “－” button to select parameter code to “01” in temperature\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\n(1) Without refrigerant lacking protection function (LCD displays 00).\n(2) With refrigerant lacking protection function (LCD displays 01).\nPress “ENTER” button to finish setting.\n23", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2.3.13.3 Selecting door control function\nUnder debugging state, press “＋” or “－” button to select parameter code to “02” in temperature\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\n(1) Without door control function (LCD displays 00).\n(2) With door control function (LCD displays 01).\nPress “ENTER” button to finish setting.\n2.3.13.4 Displaying setting of freeze protection error code\nUnder debugging state, press “＋” or “－” button to select parameter code to “03” in temperature\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\n(1) Displayed (LCD displays 00).\n(2) Not Displayed (LCD displays 01).\nPress “ENTER” button to finish setting.\n2.3.13.5 Defrost mode selection\nUnder debugging state, press “＋” or “－” button to select parameter code to “06” in temperature\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\n(1) Defrost mode 1 (LCD displays 00).\n(2) Defrost mode 2 (LCD displays 01).\nPress “ENTER” button to finish setting.\n2.3.13.6 Heat pump unit and cooling only unit selection\nUnder debugging state, press “＋” or “－” button to select parameter code to “07” in temperature\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\n(1) Heat pump type unit (LCD displays 00).\n(2) Cooling only unit (LCD displays 01).\nPress “ENTER” button to finish setting.\n2.3.13.7 Selecting blowing residual heating of indoor unit\nUnder debugging state, press “＋” or “－” button to select parameter code to “08” in temperature\n24", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\ndisplaying zone. Timer zone displays setting state and press “＋” or “－” button to adjust. There are 2\nselections:\nMode 1 (LCD displays 00).\nMode 2 (LCD displays 01).\nPress “ENTER” button to finish setting.\nNote: Blowing residual heating of indoor unit.\nMode 1: Unit stops when reaching temperature point and indoor fan motor does not stop in cooling\nmode; After unit stops when reaching temperature point in heating mode, duct type unit and floor ceiling\nunit blow residual heat for 60s and then stop indoor unit, while cassette type unit always operates in low\nfan speed and blows residual heat for 60s when there is malfunction. After the residual heat blowing from\nthe fan stops, if the start-up condition is not met within 15 minutes, the indoor unit fan starts to run the 60S\nin low fan speed, if the start-up condition is met in this process, it will immediately enter the heating mode;\nif the test results still do not meet the start-up conditions, then after blowing for 60s, start timing for 15\nminutes and cycle this process.\nMode 2: After unit stops when reaching temperature point, the indoor fan motor stops operation with\na 10s-delay no matter in cooling mode or in heating mode.\n2.3.14 Connect to Interface of Centralized Controller\nThe indoor unit is with the interface of centralized controller. When centralized controller is connected,\ncentralized controller of unit can be realized when the wired controller is not connected.\n(1) Interface instruction:\n1) The printing of interface on the indoor unit PCB is COM_BMS, before connecting the\ncentralized controller, a gateway model ME50-00/EG(M) is required. The following figure\nshows an example.\n2) Electrical characteristic: none.\n3) Working principle: centralized controller the communication of indoor mainboard and realize\nthe unit control.\n25", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(2) Function instructions:\nWhen the centralized controller is connected, centralized controller of the unit can be realized to\ncontrol unit ON/OFF, operation mode, set fan speed/temperature and weekly timer.\n(3) Setting method of centralized controller for up to 36 indoor units:\nWhen the address is set, the wired controller can be removed and connect the centralized controller\nto the indoor mainboard. Then connect the required units to realize centralized control of these units.\nNote:\n① The unit addresses in the same network must be different, otherwise, communication malfunction\nwill occur and the unit can not work normally.\n② When centralized controller is to be connected, the unit address range is 1-36. Only 36 sets of unit\nin maximum can be connected.\n③ The code and model of centralized controller is as below:\nName Product code Remark\nCentralized controller Only 36 sets of unit in maximum can\nMC207052\nCE52-24/F(C) be connected to this controller\n2.3.15 Connect to Interface of the MODBUS\nThe indoor unit of this series has MODBUS interface. If the user needs to connect the unit to the\nmanagement system of the building, please enquire Gree for the MODBUS protocol.\n26", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(1) Interface instruction:\n1) The Unit needs to be connected to the gateway ME50-00/EG(M), its printing is COM_BMS and\ninterface type is B6B-XH-K3.\n2) Electrical characteristic: baud rate: 9600bps; standard: RS485;\n3) Working principle:\nThe indoor mainboard can send out the unit operation state through this interface and receive\nlogical control information to realize control and monitor of the unit.\nNotes:\n① The unit can not be connected to MODBUS and centralized controller at the same time; Only one\nof them can be selected.\n② 255 sets of unit in maximum can be connected in the same network; The unit addresses in the\nsame network must be different, otherwise, the unit control will be affected.\n③ Perform wiring when the unit power is cut off.\n④ MOUBUS Gateway(ME50-00/EG(M)) that need to purchase separately if the indoor unit does not\nhave a interface of MOUBUS Gateway.Please consult the manufacturer's technician before\nordering.\n27", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3. Troubleshooting\n3.1 Wiring Diagrams\nThe following electric diagram is for reference only. Please refer to diagram sticked on the unit as the\nlatest version.\n3.1.1 Wiring Diagrams of ODUS\nModel: GUD35W1/NhA-S\n28", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD50W1/NhA-S, GUD71W1/NhA-S\n29", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD85W1/NhA-S\nModel: GUD100W1/NhA-S,GUD125W1/NhA-S\n30", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140W1/NhA-S\nModel: GUD100W1/NhA-X, GUD125W1/NhA-X\n31", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140W1/NhA-X\n3.1.2 Wiring Diagrams of IDUs\nCassette Type\nModel: GUD35T1/A-S,GUD50T1/A1-S\n32", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD50T1/A-S,GUD71T1/A-S,GUD85T1/A-S\nModel: GUD100T1/A-S,GUD125T1/A-S,GUD140T1/A-S\n33", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nDuct Type\nModel: GUD35P1/A-S,GUD35PS1/A-S\nModel: GUD50P1/A-S,GUD50PS1/A-S\n34", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD71PH1/A-S,GUD85PH1/A-S,GUD71PHS1/A-S,GUD85PHS1/A-S\nModel: GUD100PH1/A-S,GUD125PH1/A-S,GUD100PHS1/A-S,GUD125PHS1/A-S\n35", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140PH1/A-S,GUD140PHS1/A-S\nFloor Ceiling Type\nModel: GUD35ZD1/A-S, GUD50ZD1/A-S, GUD71ZD1/A-S, GUD85ZD1/A-S, GUD125ZD1/A-S,\nGUD140ZD1/A-S\n36", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD100ZD1/A-S\n37", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.2 PCB Layout\n3.2.1 Interface\nIndoor unit:\nModel:GUD35P1/A-S,GUD50P1/A-S,GUD35PS1/A-S,GUD50PS1/A-S\nNo. Printing Interface No. Printing Interface\n1 PUMP water pump 2 COM-OUT ODU communication interface\n3 X6 Live wire input 4 X5 Neutral wire input\n5 E Ground wire 6 CN2 Motor output\n7 HEALTH Cold plasma interface 8 HEAT Electric heating interface\nAmbient temperature sensor\n9 DOOR-C Door control 10 ROOM\ninterface\nEvaporator pipe\n11 TUBE 12 JUMP Jumper cap\npipetemperature sensor\n13 WIFI WiFi interface 14 COM-BMS MODBUS gateway interface\n15 WATER-DTCT Water level switch 16 COM3 Function expansion interface\nWired control\n17 COM-MANUAL — — —\ncommunication interface\n38", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD71PH1/A-S,GUD85PH1/A-S,GUD100PH1/A-S,GUD125PH1/A-S,GUD71PHS1/A-S,\nGUD85PHS1/A-S,GUD100PHS1/A-S,GUD125PHS1/A-S\nNo. Printing Interface No. Printing Interface\n1 PUMP water pump 2 X2 ODU communication interface\n3 X6 Live wire input 4 X5 Neutral wire input\n5 X1 Ground wire 6 CN2 motor output\n7 HEALTH Cold plasma interface 8 HEAT Electric heating interface\nAmbient temperature sensor\n9 DOOR-C Door control 10 ROOM\ninterface\nEvaporator pipe\n11 TUBE 12 JUMP jumper cap\npipetemperature sensor\n13 WIFI WiFi interface 14 COM-BMS MODBUS gateway interface\n15 WATER-DTCT Water level switch 16 COM3 Function expansion interface\nWired control\n17 COM-MANUAL — — —\ncommunication interface\n39", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140PH1/A-S,GUD140PHS1/A-S\nNo. Printing Interface No. Printing Interface\n1 X4 Reactor 2 X3 Reactor\n3 E Ground wire 4 X1 Live wire input\n5 X2 Neutral wire input 6 PUMP water pump\nODU communication\n7 COM-OUT 8 WIFI WiFi interface\ninterface\nAmbient temperature sensor\n9 COM-BMS MODBUS gateway interface 10 ROOM\ninterface\nEvaporator pipe\n11 TUBE 12 DOOR-C Door control\npipetemperature sensor\n13 HEALTH Cold plasma interface 14 WATER-DTCT Water level switch\nFunction expansion Wired control communication\n15 COM3 16 COM-MANUAL\ninterface interface\n17 JUMP Jumper cap 18 CN2 Motor output\n19 CN1 310V DC power supply — — —\n40", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel:GUD35ZD1/A-S,GUD50ZD1/A-S,GUD71ZD1/A-S,GUD85ZD1/A-S,GUD100ZD1/A-S,\nGUD125ZD1/A-S,GUD140ZD1/A-S\nNo. Printing Interface No. Printing Interface\n1 X3 Power supply 2 X4 Power supply\nReturning surface panel\n3 COM-OUT Communication Interface 4 CN2 synchronous motor zero fire\npower supply terminal\n5 X5 Ground wire 6 DC-MOTOR DC motor output\n7 PUMP water pump 8 HEALTH Cold plasma interface\n9 UD-SWING2 Vertical swing output 2 10 UD-SWING1 Vertical swing output 1\n11 DOOR-C Door control 12 WATER-DTCT Water level switch\n13 WIFI WIFI 14 COM-BMS MODBUS gateway interface\nFunction expansion Wired control communication\n15 COM3 16 COM-MANUAL\ninterface interface\nAmbient temperature\n17 ROOM 18 HEAT Electric heating interface\nsensor interface\nEvaporator pipe\n19 TUBE 20 DISP3 Light board interface 3\npipetemperature sensor\nBack ventilation panel limit\n21 DISP2 Light board interface 2 22 SS\nswitch\n23 SWING-OUT1 Export wind lifting outlet 1 24 SWING-OUT2 Export wind lifting outlet 2\nBack air lifting panel\n25 CN7 — — —\nsynchronous motor\n41", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD35T1/A-S,GUD50T1/A1-S\nNo. Printing Interface No. Printing Interface\n1 X2(N) Neutral wire input 2 X4(COM-OUT) ODU communication interface\n3 X1(AC-L) Live wire input 4 X3(E) Ground wire\n5 DC-MOTOR DC motor output 6 WATER-DTCT Water level switch\n7 PUMP water pump 8 UD-SWING2 Vertical swing output 2\n9 UD-SWING1 Vertical swing output 1 10 WIFI WiFi\nMODBUS gateway Evaporator pipe\n11 COM-BMS 12 TUBE\ninterface pipetemperature sensor\nFunction expansion Wired control communication\n13 COM3 14 COM-MANUAL\ninterface interface\n15 DISP1 Light board interface 1 16 DISP2 Light board interface 2\nAmbient temperature\n17 ROOM 18 DOOR-C Door control\nsensor interface\n19 HEALTH Cold plasma interface — — —\n42", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel:GUD50T1/A-S,GUD71T1/A-S,GUD85T1/A-S,GUD100T1/A-S,GUD125T1/A-S,\nGUD140T1/A-S\nNo. Printing Interface No. Printing Interface\n1 X3 Power supply 2 X4 Power supply\nReturning surface panel\nZero Fire Network\n3 COM-OUT 4 CN2 synchronous motor zero fire\nCommunication Interface\npower supply terminal\n5 X5 Ground wire 6 DC-MOTOR DC motor output\n7 PUMP water pump 8 HEALTH Cold plasma interface\n9 UD-SWING2 Vertical swing output 2 10 UD-SWING1 Vertical swing output 1\n11 DOOR-C Door control 12 WATER-DTCT Water level switch\n13 WIFI WIFI 14 COM-BMS MODBUS gateway interface\nFunction expansion Wired control communication\n15 COM3 16 COM-MANUAL\ninterface interface\nAmbient temperature\n17 ROOM 18 HEAT Electric heating interface\nsensor interface\nEvaporator pipe\n19 TUBE 20 DISP3 Light board interface 3\npipetemperature sensor\nBack ventilation panel limit\n21 DISP2 Light board interface 2 22 SS\nswitch\n23 SWING-OUT1 Export wind lifting outlet 1 24 SWING-OUT2 Export wind lifting outlet 2\nBack air lifting panel\n25 CN7 — — —\nsynchronous motor\n43", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD35W1/NhA-S\nMainboard:\nNo. Printing Interface No. Printing Interface\n1 E Ground wire 2 AC_L Live wire\n3 N Neutral wire 4 COM-IN Communication wire\n5 4WAY 4-way valve 6 HEAT_B Chassis electric heating\n7 OFAN External drive DC fan 8 FA Solenoid expansion valve\nCompressor overload\n9 COMP_OVC 10 T_SENSOR Temperature sensor group\ndetection\nCompressor overload\n11 EP After-sales terminal 12 OVC_COMP\ndetection\nLow temperature cooling\n13 T_LAC — — —\ntemperature sensor\n44", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD50W1/NhA-S\nMainboard:\nNo. Printing Interface No. Printing Interface\n1 E Ground wire 2 AC_L Live wire\n3 N Neutral wire 4 COM-IN Communication wire\n5 4WAY 4-way valve 6 HEAT_B Chassis electric heating\n7 DRED-DC DRED DC interface 8 JTAG Program debug port\n9 DRED DRED interface 10 OFAN External drive DC fan\nCompressor overload\n11 FA After-sales terminal 12 OVC_COMP\ndetection\n13 T_SEN Temperature sensor group 14 EP After-sales terminal\n15 CN1 Compressor interface — — —\n45", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD71W1/NhA-S,GUD85W1/NhA-S\nMainboard:\nNo. Printing Interface No. Printing Interface\n1 E Ground wire 2 AC_L Live wire\n3 N Neutral wire 4 COM-INNER Communication wire\n5 4WAY 4-way valve 6 HEAT_B Chassis electric heating\n7 OFAN External drive DC fan 8 T_SENSOR Temperature sensor group\nCompressor overload\n9 OVC_COMP 10 EP After-sales terminal\ndetection\n11 FA Solenoid expansion valve — — —\n46", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD100W1/NhA-S,GUD125W1/NhA-S\nDrive Board:\nNo. Printing Interface No. Printing Interface\n1 AC-N Neutral wire 2 AC-L Live wire\n3 COM Zero Fire Communication Terminal 4 HEAT_TIE_B1 Chassis electric heating\n5 HEAT_TIE_C1 Compressor heating 6 4WAY 4-way valve\n7 2WAY 2-way valve 8 FA1 Heat electronic expansion valve\nRefrigeration electronic expansion System high pressure protection\n9 FA 10 HPP1\nvalve interface\nSystem low pressure protection Low temperature cooling temperature\n11 LPP1 12 T_LAC1\ninterface sensor\nCondenser medium pipe temperature\n13 T_SENSOR1 Temperature sensor group 14 T_SUCK1\nsensor\n15 DRED1 DRED Communication Interface 16 DC-BUS1 Discharge terminal\n17 CN2 External drive DC fan 18 W Inverter compressor W phase\n19 V Inverter compressor V phase 20 U Inverter compressor U phase\n21 PE Ground wire — — —\n47", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nFiltering Board:\nNo. Printing Interface No. Printing Interface\n1 AC-L Power input live wire terminal 3 E1 Filtering board ground wire terminal\n2 AC-N Power input neutral wire terminal 4 E2 Filtering board grounding hole (reserved)\n5 N-OUT Power output neutral wire terminal (reserved) — — —\n48", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140W1/NhA-S\nDrive Board:\nNo. Printing Interface No. Printing Interface\n1 N Neutral wire 2 AC-L Live wire\n3 2WAY 2-way valve 4 4WAY 4-way valve\n5 HEAT_C Compressor chassis electric heating 6 HEAT_B Chassis electric heating\n7 CN5 Relay control terminal 8 COM Zero Fire Communication Terminal\n9 JTAG1 EE input interface 10 JTAG Burning port\n11 CN4 485 communication interface 12 CN1 24V control interface\nZero Fire Communication Monitoring Circuit\n13 EP 14 CN3 Pressure Sensor\nInterface\nSystem high pressure protection\n15 LPP System low pressure protection interface 16 HPP\ninterface\nRefrigeration electronic expansion\n17 EKV2 Heat electronic expansion valve 18 EKV1\nvalve\n19 EKV3 Injunctone electronic expansion valve 20 DRED Dred Communication Interface\nPassser In / Exercise Temperature\n21 T_LAC Temporary temperature package interface 22 T_SENSOR2\nPack\nOuter tube outer ring exhaust warm\n23 T_SENSOR1 24 JUMP1 Master jumper cap\npackage interface\n25 JUMP2 Drive jumper cap 26 TEST Fast test port\n27 DC_OUT Discharge terminal 28 OFAN Fan interface\n29 W Inverter compressor W phase 30 V Inverter compressor V phase\n31 U Inverter compressor U phase — — —\n49", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nFiltering Board:\nNo. Printing Interface No. Printing Interface\n1 AC-L Power input live wire terminal 3 E1 Filtering board ground wire terminal\n2 AC-N Power input neutral wire terminal 4 E2 Filtering board grounding hole (reserved)\n5 N-OUT Power output neutral wire terminal (reserved) — — —\n50", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD100W1/NhA-X,GUD125W1/NhA-X\nDrive Board:\nNo. Printing Interface No. Printing Interface\n1 CN2 Fan drive wire 2 W Inverter compressor W phase\n3 V Inverter compressor V phase 4 U Inverter compressor U phase\nRefrigeration electromagnetic expansion Heating electromagnetic expansion\n5 FA 6 FA1\nvalve valve\nSystem low pressure protection\n7 HPP1 System high pressure protection interface 8 LPP1\ninterface\nInspiration temperature package\n9 T_SUCK1 10 DRED1 Dred Communication Interface\ninterface\nInspiration temperature package Low temperature refrigeration\n11 T_SENSOR1 12 T_LAC1\ninterface temperature detection\nLive wire and Neutral wire\n13 EP 14 2WAY1 2-way valve\nCommunication monitoring interface\nCompressed electromechanical\n15 4WAY1 4-way valve 16 HEAT_TIE_C1\nheating belt interface\nLive wire and Neutral wire\n17 HEAT_TIE_B1 Chassis electric heating tropical interface 18 CN4\nCommunication Interface\n19 X5 Ground wire 20 X4 Neutral wire\n21 X3 Live wire 3 22 X2 Live wire 2\n23 X1 Live wire 1 — — —\n51", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nFiltering Board:\nNo. Printing Interface No. Printing Interface\n1 X1 Power input live wire1 terminal 6 X6 Power output live wire1 terminal\n2 X2 Power input live wire2 terminal 7 X7 Power output live wire2 terminal\n3 X3 Power input live wire3 terminal 8 X8 Power output live wire3 terminal\n4 X4 Power input neutral wire terminal 9 X9 Power output neutral wire terminal\n5 X5 Filtering board ground wire terminal — — —\n52", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140W1/NhA-X\nDrive Board:\nNo. Printing Interface No. Printing Interface\n1 X1 Live wire1 2 X2 Live wire2\n3 X3 Live wire3 4 X4 Neutral wire\n5 U Inverter compressor U phase 6 V Inverter compressor V phase\n7 W Inverter compressor W phase 8 CN5 Low power interface\nLive wire and Neutral wire\n9 X5 10 X6 Neutral wire\nCommunication Interface\n11 X7 Live wire3 12 OFAN External drive DC fan\n13 2WAY 2-way valve 14 4WAY 4-way valve\n15 HEAT_C Compressive electromechanical heating 16 HEAT_B Chassis electric heating\n17 JUMP Jumper cap 18 DRED Dred Communication Interface\nLive wire and Neutral wire Communication\n19 T_SENSOR2 Temperature sensor group 20 EP\nmonitoring interface\n21 T_SENSOR1 Temperature sensor group 22 T_LAC Low temperature cooling temperature sensor\nSystem low pressure protection\n23 LPP 24 HPP System high pressure protection interface\ninterface\n25 EKV1 Solenoid expansion valve1 26 EKV2 Solenoid expansion valve2\n27 EKV3 Solenoid expansion valve3 28 CN1 DC bus output interface\n29 JTAG Programming — — —\n53", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nFiltering Board:\nNo. Printing Interface No. Printing Interface\n1 X1 Power input live wire1 terminal 6 X5 Power output live wire1 terminal\n2 X2 Power input live wire2 terminal 7 X6 Power output live wire2 terminal\n3 X3 Power input live wire3 terminal 8 X7 Power output live wire3 terminal\n4 X4 Power input neutral wire terminal 9 X8 Power output neutral wire terminal\n5 E Filtering board grounding hole 10 X9 Filtering board ground wire terminal\n3.2.2 IPM, PFC Testing Method\n3.2.2.1Method of Testing IPM Module\n(1) Preparation before test: prepare a universal meter and turn to its diode option, and then remove\nthe wires U, V, W of the compressor after it is powered off for one minute.\n(2) Testing Steps\n(3) Step 1: put the black probe on the place P and the red one on the wiring terminal U, V, W\nrespectively as shown in the following figure to measure the voltage between UP, VP and WP.\n(4) Step 2: put the red probe on the place N and the black one on the wiring terminal U, V, W\nrespectively as shown in the following figure to measure the voltage between NU, NV and NW.\n(5) If the measured voltages between UP, VP, WP, NU, NV, NV are all among 0.3V-0.7V, then it\n54", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nindicates the IPM module is normal; If any measured valve is 0, it indicates the IPM is damaged.\n3.3 Error Code\nNumber Error code Error\n1 A1 Outdoor fan IPM module protection\n2 A6 Master control and DC outdoor fan driver communication error\n3 A8 DC outdoor fan driver module high temperature protection\n4 A9 DC outdoor fan driver module temperature sensor error\n5 AA DC outdoor fan AC current protection\n6 Ab DC outdoor fan driver reset protection\n7 Ac Outdoor fan startup failure\n8 Ad Outdoor fan Phase-loss protection\n9 AE Outdoor fan current detection circuit error\n10 AF DC outdoor fan driver PFC protection\n11 AH DC outdoor fan driver bus high-voltage protection\n12 AJ Outdoor fan out-of-step protection\n13 AL DC outdoor fan driver bus low-voltage protection\n14 An DC outdoor fan driver memory chip error\n15 AP DC outdoor fan driver input AC voltage error protection\n16 Ar DC outdoor fan driver electrical box temperature sensor error\n17 AU DC outdoor fan driver charge loop error\n18 C0 Wired controller and indoor unit communication failure\n55", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNumber Error code Error\n19 C1 Indoor ambient temperature sensor error\n20 C2 Evaporator temperature sensor error\n21 C3 Condenser temperature sensor error\n22 C4 ODU jumper cap error\n23 C6 Discharge temperature sensor error\n24 C7 Condenser meso-temperature sensor error\n25 C8 Compressor dial code or jumper cap abnormal\n26 C9 Compressor driver memory chip failure\n27 CE Wired controller temperature sensor error\n28 CJ IDU jumper cap error\n29 CL Auto cleaning\n30 CP Multi-main wired controller failure\n31 d1 DRED model 1\n32 d2 DRED model 2\n33 d3 DRED model 3\n34 dc Compressor suction temperature sensor error\n35 dH Wired controller circuit board abnormal\n36 dJ AC sequence protection (phase loss or anti-phase protection)\n37 E0 Indoor fan error\n38 E1 Compressor high pressure protection\n39 E2 Indoor anti-freeze protection\n40 E3 Refrigerant lack protection or compressor low pressure protection\n41 E4 Compressor air discharge high-temperature protection\n42 E6 ODU and IDU communication error\n43 E7 Mode conflict\n44 E9 Water-full protection\n45 EE Memory chip reading and writing failure\n46 EL Emergency stop (fire alarm)\n47 F3 Outdoor ambient temperature sensor error\n48 Fo Recycling refrigerant mode\n49 H1 Ordinary defrosting state\n50 H4 Overload protection\n51 H5 IPM module current protection\n52 H7 Compressor out-of-step protection\n53 HC PFC overcurrent protection\n54 HE Compressor demagnetize protection\n55 L3 Outdoor fan 1 error\n56", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNumber Error code Error\n56 L4 Wired controller power supply circuit poor\n57 L5 Wired controller power supply overcurrent protection\n58 L6 One control multi-machine endor quantity is inconsistent\n59 L7 One control multi-machine endor series is inconsistent\n60 LA Outdoor fan 2 error\n61 Lc Compressor startup failure\n62 LE Compressor overspeed\n63 LF Power protection\n64 LP IDU and ODU unmatched\n65 oE ODU error, for specific error please see the status of ODU main board indicator\n66 P0 Driver reset protection\n67 P5 Compressor phase over-current protection\n68 P6 Master control and driver communication error\n69 P7 Module temperature sensor circuit failure\n70 P8 Driver module temperature protection\n71 P9 AC contractor protection\n72 PA ODU AC current protection\n73 Pd Sensor connect error protection (current sensor is not connected to the corresponding U or V phase )\n74 PE Temperature drift protection\n75 PF Driveboard ambient temperature sensor error\n76 PH Bus high-voltage protection\n77 PL Bus low-voltage protection\n78 PP Input AC voltage error\n79 PU Capacitor charging failure\n80 q0 DC indoor fan driver bus low-voltage protection\n81 q1 DC indoor fan driver bus high-voltage protection\n82 q2 DC indoor fan AC current protection\n83 q3 DC indoor fan driver IPM module protection\n84 q4 DC indoor fan driver PFC protection\n85 q5 DC indoor fan startup failure\n86 q6 DC indoor fan Phase-loss protection\n87 q7 DC indoor fan driver reset protection\n88 q8 DC indoor fan over-current protection\n89 q9 DC indoor fan power protection\n90 qA DC indoor fan driver current detection circuit error\n91 qb DC indoor fan out-of-step protection\n92 qC Master control and DC indoor fan driver communication error\n57", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNumber Error code Error\n93 qd DC indoor fan driver module high temperature protection\n94 qE DC indoor fan driver module temperature sensor error\n95 qF DC indoor fan driver memory chip error\n96 qH DC indoor fan driver charge loop error\n97 qL DC indoor fan driver input AC voltage error protection\n98 qo DC indoor fan driver electrical box temperature sensor error\n99 qp DC indoor fan driver AC input zero-crossing protection\n100 U1 Compressor phase current circuit detection error\n101 U2 Compressor phase-loss and anti-phase protection\n102 U3 DC bus voltage drop error\n103 U5 Overall current detection failure\n104 U7 4–way valve switch-over error\n105 U8 Zero-crossing protection\n106 UL Outdoor fan overcurrent protection\nOutdoor ambient temperature abnormal(Temperature high opening heat mode or temperature over\n107 Uo\nlow open refrigeration mode)\nIf malfunction occurs during operation, LCD temperature display zone will show the failure\ninformation. If several malfunctions occur at the same time, their corresponding error codes will be shown\nin turn. When malfunction occurs, please shut off the unit and send for professional personnel to repair.\nFor example, E0 (as shown below) indicates Indoor Fan Error.\n58", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4 Troubleshooting\n3.4.1 “E0” Indoor Fan Error\nError display: IDU wired controller and IDU receiver light board will display E0.\nError judgment condition and method:\nCheck if the rotation speed of IDU is too slow, or it stops rotation, or protection signal of outdoor fan is\ntransferred. If yes, it is judged that indoor fan protection occurs.\nPossible reason:\n■Motor stops operation or it is blocked;\n■IDU mainboard is abnormal.\nTroubleshooting:\n59", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.2 “E1” Compressor High Pressure Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display E1.\nError judgment condition and method:\nIt is judged through the action of high pressure switch. If the high pressure switch is cut off, it is\njudged that high pressure is too high and the system stops operation for protection.\nPossible reason:\n■Cut-off valve of ODU is not fully opened;\n■High pressure switch is abnormal;\n■Outdoor or indoor fan is not working properly;\n■IDU filter or air duct is blocked (heating mode);\n■Ambient temperature is too high;\n■Refrigerant charging amount is too much;\n■System pipeline is blocked.\nTroubleshooting:\n60", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.3 “E2” Indoor Anti-freezing Protection\nError display: IDU wired controller and IDU receiver light board will display E2.\nError judgment condition and method:\nCheck IDU evaporator pipe temperature. When evaporator pipe temperature is too low, freeze\nprotection will be activated to prevent freezing damage of evaporator.\nPossible reason:\n■IDU filter and evaporator are dirty;\n■IDU motor is blocked;\n■Refrigerant amount is insufficient;\n■Ambient temperature of IDU and ODU is too low.\nTroubleshooting:\n61", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.4 “E3” Compressor Low-pressure Protection, Refrigerant Lacking\nProtection, Refrigerant Recovery Mode\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display E3\nCompressor Low-pressure ProtectionError judgment condition and method:\nIt is judged through the action of low pressure switch. If the low pressure switch is cut off, it is judged\nthat low pressure is too low and the system stops operation for protection.\n“E3”Possible reason:\n■Cut-off valve of ODU is not fully opened;\n■Low pressure sensor is abnormal;\n■Outdoor or indoor fan is not working properly;\n■IDU filter or air duct is blocked (cooling mode);\n■Ambient temperature is too low;\n■Refrigerant charging amount is insufficient;\n■System pipeline is blocked;\nTroubleshooting:\nE3 protection\nEnter\nCharge\ndebugging mode\nrefrigerant\nCheck if the according to the through wired\nsystem low No requirement and Yes controller and select\npressure is lower then turn on the unit without refrigerant\nthan 0.05MPa to see if E3 lacking protection; then\nturn on the unit to see\nprotection still\nif E3 protection still\noccurs\noccurs\nYes\nYes\nCheck if the liquid\nvalve and gas No Completely open the liquid\nvalve and gas valve of outdoor\nvalve of outdoor\nunit\nunit open\ncompletely\n35-85 outdoor units\nReconnect wire according to No are without low pressure switch and\ncheck if the wiring of mainboard is\nYes the circuit diagram or replace normal;100-160 outdoor units are\nthe pressure switch\nwith low pressure switch and\ncheck if the low pressure\nswitch and its wiring\nare normal\nCheck if there is\nleakage in the\npipeline\nYes\nYes\nReplace the outdoor main\ncontrol board\nWeld the leakage point and\nrecharge refrigerant after\nvacuum pumping and pressure\nretaining are passed\n62", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.5 “E4” Compressor Air Discharge High-temperature Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display E4\nError judgment condition and method:\nTest the compressor discharge temperature through compressor discharge pipe. If the tested\ntemperature value is higher than 115℃, the unit will stop for protection.\nPossible reason:\n■Cut-off valve of ODU is not fully opened;\n■Electronic expansion valve is abnormal;\n■Outdoor or indoor fan is not working properly;\n■IDU filter or air duct is blocked (cooling mode);\n■Ambient temperature exceeds allowable operation range;\n■Refrigerant charging amount is insufficient;\n■System pipeline is blocked;\nTroubleshooting:\n63", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.6 “E6” Communication Error\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display E6\nError judgment condition and method:\nIf no communication between ODU and IDU in continuously 180s, this error will be reported.\nPossible reason:\n■Communication wire is connected improperly or loose.\n■Communication wire is cut off\n■Communication wire is in poor connection\n■Controller is abnormal\nTroubleshooting:\n3.4.7 “E9” Water Overflow Protection\nError display: IDU wired controller and IDU receiver light board will display E9\nError judgment condition and method:\nCheck the status of IDU float switch. When water level is too high, float switch is activated, so water\nfull protection happens.\n64", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nPossible reason:\n■IDU is installed improperly\n■Drainage pump is broken\n■Float switch operates abnormally\n■IDU mainboard is abnormal;\nTroubleshooting:\n3.4.9 “C6” Discharge Temperature Sensor Error\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display C6\nError judgment condition and method:\n① Sample the AD value of temperature sensor through temperature sensor detecting circuit and\n65", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\njudge the range of AD value, If the sampling AD value exceeds upper limit and lower limit in 5\nseconds continuously, report the error.\n② Compare the discharge temperature after the compressor has just started running and after 10\nminutes of operation, if the temperature is not changed, report the error.\nPossible reason:\n■Poor contact between temperature sensor and terminal in mainboard interface;\n■Poor contact between temperature sensor and compressor discharge pipe;\n■Temperature sensor is abnormal;\n■Detecting circuit is abnormal.\nTroubleshooting:\nMalfunction of\ndischarge\ntemperature\nsensor\nCheck if the\nCorrectly insert the\ndischarge temperature sensor on No\ntemperature sensor\nmainboard is inserted on the\non the needle stand\nneedle stand correctly\nYes\nDisconnect\nthe temperature sensor and No Replace the\nmeasure if its resistance is temperature sensor\nnormal\nYes\nReplace the\noutdoor\nmainboard\nNote: Please refer to Appendix 1 for the relation between temperature and resistance of temperature\nsensor.\n3.4.8 “F3” Outdoor Ambient Temperature Sensor Error\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display F3\nError judgment condition and method:\nSample the AD value of temperature sensor through temperature sensor detecting circuit and judge\nthe range of AD value, If the sampling AD value exceeds upper limit and lower limit in 5 seconds\ncontinuously, report the error.\nPossible reason:\n■Poor contact between ambient temperature sensor and terminal in mainboard interface\n■Ambient temperature sensor is abnormal\n■Detecting circuit is abnormal\n66", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting:\nNote: Please refer to Appendix 1 for the relation between temperature and resistance of temperature\nsensor.\n3.4.10 “CE” Wired Controller Temperature Sensor Error\nError display: IDU wired controller and IDU receiver light board will display CE\nError judgment condition and method:\nSample the AD value of temperature sensor through temperature sensor detecting circuit and judge\nthe range of AD value, If the sampling AD value exceeds upper limit and lower limit in 5 seconds\ncontinuously, report the error.\nPossible reason:\n■Poor contact between temperature sensor and terminal in mainboard interface\n■Temperature sensor is abnormal\n■Detecting circuit is abnormal\nTroubleshooting:\nMalfunction of\nwired controller\ntemperature\nsensor\nReplace the\nwired controller\n67", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.11 “CJ” IDU Jumper Cap Error\nError display: IDU wired controller and IDU receiver light board will display CJ\nError judgment condition and method:\nIf jumper cap model doesn’t match with mainboard, this error will be reported.\nPossible reason:\n■Jumper cap is not installed.\n■Jumper cap model is wrong.\n■Detecting circuit is abnormal.\nTroubleshooting:\n3.4.12 “H4” Overload\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display H4\nError judgment condition and method:\nWhen tube temperature is higher than the protection value, system will report overload protection.\nPossible reason:\n■Cooling ODU heat exchanger is blocked or heat exchange is bad.\n■Heating IDU heat exchanger is blocked or heat exchange is bad.\n■Operating temperature is too high.\n■System charging quantity is too much.\n68", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting:\n3.4.13 “H5” IPM Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display H5\nError judgment condition and method:\nWhen power is connected and drive chip received IPM lead F0 that is of low level, than it is IPM\nmodule malfunction. System will shut down for protection.\nPossible reason:\n■Compressor 3-phase wire connection is lack of phase or phase-reversed.\n■System is overloaded and compressor current is too large.\n■Drive board IPM module is damaged.\n■Drive board IPM module’s 15V power supply is lower than 13.5V.\n■Drive board 6-line PWM signal and the corresponding element are abnormal.\n■Drive board compressor current sampling circuit element is damaged or drive chip current sampling\nAD terminal is abnormal.\n■Compressor is damaged.\n69", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting:\n3.4.14 “HC” PFC Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display HC\nError judgment condition and method:\nAfter power is connected, and drive chip received PFC lead F0 that is of low level, than it is PFC\nmodule malfunction. System will shut down for protection.\nPossible reason:\n■Power grid voltage is abnormal.\n■Drive board PFC module is damaged.\n■Drive board PFC module’s 15V power supply is lower than 13.5V.\n■Drive board PWM signal for PFC and the corresponding element are abnormal.\n■Drive board PFC current sampling circuit element is damaged or drive chip current sampling AD\nterminal is abnormal.\n70", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting:\n3.4.15 “Lc” Startup Failure\nError display: ODU mainboard, IDU wired controller and IDU receive light board will display Lc.\n■Poor contact of compressor UVW wire;\n■Compressor is broken;\n■Compressor drive board is broken.\n71", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting:\n3.4.16 “U7” 4–Way Valve Switch-Over Error\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display U7\nPossible reason:\n■Voltage is abnormal. For example, low voltage will cause abnormal direction change of the 4-way\nvalve.\n■Pilot valve holder hole or the capillary tube is blocked, which has caused small flow or no flow.\n■Capillary tube is blocked when connecting to the pilot valve or main valve.\n■Coil is not power-connected, or is open-circuited. Voltage is low, or the contact between turns or\nterminals is bad.\n■The stainless steel cover of pilot valve is damaged, or the steel core is stuck, or the spring is not\nelastic.\n■Insert block is bent or not elastic, so the little slide cannot get in place.\n■When adding refrigerant, the little slide is over-running and can’t spring back.\n72", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting：\n3.4.17 “qC” Master Control and Driver Communication Error\nError display: IDU wired controller and IDU receiver light board will display qC\nError judgment condition and method:\nIf there is no other malfunction and the communication between master control and driver is cut off for\n30s, then it can be judged that the communication between master control and driver is faulted. System\nwill shut down for protection.\nPossible reason:\n■Communication wire between master control and driver is not well connected, or has bad contact, or\nis broken.\n■The switch power of drive board is abnormal, therefore, the 3.3V power voltage is abnormal.\n■Communication circuit of the drive board or the master control board is abnormal.\nTroubleshooting：\n73", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.18 “PA” AC Current Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display PA\nError judgment condition and method:\nIf input current value exceeds the set protection value, then it can be judged that AC current\nprotection occurs and system will shut down for protection.\nPossible reason:\n■System is heavy-loaded and compressor current is too large.\n■Grid voltage is abnormal.\n■PFC module is damaged.\n■Drive board PFC current sampling circuit element is damaged or drive chip PFC current sampling\nAD terminal is abnormal.\nTroubleshooting:\n3.4.19“PL” Bus Low-Voltage Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display PL\nError judgment condition and method:\nWhen compressor is running and there is no other malfunction, if busbar voltage is lower than the set\nvalue for low voltage protection, then it can be judged that bus low-voltage protection occurs. System will\nshut down for protection.\nPossible reason:\n■Voltage of power grid is abnormal.\n■Drive board busbar voltage sampling circuit element is damaged or drive board busbar voltage\nsampling AD terminal is abnormal.\n74", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTroubleshooting:\nPL Bus low-voltage protection\nNO Normal\nGrid voltage is normal or not ?\nprotection\nYES\nReplace the dr ive\nboard .\n3.4.20 “PH” Bus High-Voltage Protection\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display PH\nError judgment condition and method:\nIf there is no other malfunction and the busbar voltage is higher than the set value for high voltage\nprotection, then it can be judged that bus high-voltage protection occurs. System will shut down for\nprotection.\nPossible reason:\n■Voltage of power grid is abnormal.\n■Drive board busbar voltage sampling circuit element is damaged or drive board busbar voltage\nsampling AD terminal is abnormal.\nTroubleshooting:\n75", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.4.21 “C8” ODU Driver Jumper Cap Error\nError display: ODU mainboard, IDU wired controller and IDU receiver light board will display C8\nError judgment condition and method:\nIf jumper cap model doesn’t match with driver, report the error\nPossible reason:\n■Driver Jumper cap is not installed\n■Driver Jumper cap model is wrong\n■Detecting circuit is abnormal\nTroubleshooting:\n3.4.22 “EL” Emergency Stop (Fire Alarm)\nIf fire alarm terminal is enabled after the IDU mainboard connects to function expansion panel, error\nEL will be reported.\n76", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n3.5 Failures Not Caused by Errors\n(1) If your air conditioner fails to function normally, please first check the following items before\nmaintenance:\nProblem Cause Corrective measure\nIf you turn off the unit and then immediately\nturn it on, in order to protect the compressor\nPlease wait for a while.\nand avoid system overload, compressor will\ndelay running for 3min.\nConnect wires according to the wiring\nWire connection is wrong.\ndiagram.\nThe air conditioner can’t\nReplace the fuse or switch on the circuit\nrun. Fuse or circuit breaker is broken.\nbreaker.\nPower failure. Restart after power is resumed.\nPower plug is loose. Re-insert the power plug.\nRemote controller has low battery. Replace the batteries.\nAir inlet and outlet of indoor or outdoor units Clear the obstacles and keep the room for\nhave been blocked. indoor and outdoor units well ventilated.\nImproper temperature setting. Reset a proper temperature.\nFan speed is too low. Reset a proper fan speed.\nAir flow direction is not right. Change the direction of air louvers.\nBad cooling or heating\nDoors or windows are open. Close them.\neffect.\nPut on curtains or louvers in front of the\nExposed under direct sunshine.\nwindows.\nToo many heat sources in the room. Remove unnecessary heat sources.\nFilter is blocked or dirty. Send for a professional to clean the filter.\nClear away obstacles that are blocking the air\nAir inlets or outlets of the units are blocked.\ninlets and outlets of indoor and outdoor units.\n77", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(2) The following situations are not operation failures.\nPhenomenon Time of occurrence Cause\nIf the unit is running under high humidity, the\nMist comes from the air\nDuring operation. wet air in the room will be quickly cooled\nconditioner.\ndown.\nSystem switches to heating mode after Defrosting process will generate some water,\ndefrosting. which will turn to water vapor.\nThe air conditioner\nTemperature controller will be buzzing when it\ngenerates some noise. The air conditioner is buzzing at the\nstarts working. The noise will become weak\nbeginning of operation.\n1min later.\nWhen the system is just started, the refrigerant\nWhen the unit is turned on, it purrs. is not stable. About 30s later, the purr of the\nunit becomes low.\nAbout 20s after the unit first enables the\nIt’s the sound of 4-way valve switching\nheating mode or there is refrigerant\ndirection. The sound will disappear after the\nbrushing sound when defrosting under\nvalve changes its direction.\nheating.\nThere is hissing sound when the unit is\nIt’s the sound of gaseous refrigerant that stops\nDust comes from the air started or stopped and a slight hissing\nflowing and the sound of drainage system.\nconditioner. sound during and after operation.\nBecause of temperature change, front panel\nThere is a sound of crunching during and\nand other components may be swelled up and\nafter operation.\ncause abrasion sound.\nThere is a hissing sound when the unit is\nBecause refrigerant suddenly stops flowing or\nturned on or suddenly stopped during\nchanges the flow direction.\noperation or after defrosting.\nThe unit starts operation after being unused Dust inside the indoor unit comes out together\nfor a long time. with the air.\nThe air conditioner The room smell or the smell of cigarette\nDuring operation.\ngenerates some smell. comes out through the indoor unit.\nNOTICE:\nCheck the above items and adopt the corresponding corrective measures. If the air conditioner continues\nto function poorly, please stop the air conditioner immediately and contact Gree’s authorized local service\ncenter. Ask our professional service staff to check and repair the unit.\n78", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n4. Maintenance\n4.1 System Diagram\nNOTE:\nThe Motherboard Cooling Module only for GUD140W1/NhA-S,GUD140W1/NhA-X, GUD160W1/NhA-X.\nThe Pressure switch only for GUD100W1/NhA-S, GUD100W1/NhA-X, GUD125W1/NhA-S,\nGUD125W1/NhA-X, GUD140W1/NhA-S, GUD140W1/NhA-X, GUD160W1/NhA-X.\n4.2 Connection Pipe Vacuum Pumping\nNOTICE\nMake sure the outlet of vacuum pump is away from fire source and is well-ventilated.\n(1) Remove the caps of the liquid valve, gas valve and also the service port.\n(2) meanwhile the gas and liquid valves should be kept closed in case of refrigerant leak.\n(3) Connect the hose used for evacuation to the vacuum pump.\n(4) Open the switch at the lower pressure side of the manifold valve assembly and start the vacuum\npump. Meanwhile, the switch at the high pressure side of the manifold valve assembly should be\nkept closed, otherwise evacuation would fail.\n(5) The evacuation duration depends on the unit’s capacity, generally.\nModel Time(min)\nGUD35W1/NhA-S,GUD50W1/NhA-S 20\nGUD71W1/NhA-S,GUD85W1/NhA-S,GUD100W1/NhA-S,GUD100W1/NhA-X 30\nGUD125W1/NhA-S, GUD125W1/NhA-X, GUD140W1/NhA-X, GUD140W1/NhA-S,\n45\nGUD160W1/NhA-S, GUD160W1/NhA-X\n79", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nAnd verify if the pressure gauge at the low pressure side of the manifold valve assembly reads\n-0.1MPa (-750mmHg), if not, it indicates there is leak somewhere. Then, close the switch fully and then\nstop the vacuum pump.\n(1) Wait for 10min to see if the system pressure can remain unchanged. If the pressure increase, there\nmay be leakage.\n(2) Slightly open the liquid valve and let some refrigerant go to the connection pipe to balance the\npressure inside and outside of the connection pipe, so that air will not come into the connection pipe\nwhen removing the hose. Notice that the gas and liquid valve can be opened fully only after the\nmanifold valve assembly is removed.\n(3) Place back the caps of the liquid valve, gas valve and also the service port.\nNOTICE:\nFor large-size units, there are maintenance ports for liquid valve and gas valve. During evacuation,\nyou may connect the two hoses of the branch valve assembly to the maintenance ports to speed up the\nevacuation.\nRefrigerant should be reclaimed into the appropriate storage tank. System should use oxygen-free\nnitrogen purging to ensure safety. This process may need to repeat several times. Do not use\ncompressed air or oxygen in this process.\n4.3 Refrigerant Charging\nPre-charging\nStep 1: Connect the high pressure gauge line to the valve of liquid pipe and connect the low pressure\ngauge line to the valve of gas pipe. Connect the middle gauge line to the vacuum pump. Power on the\nvacuum pump and perform vacuum drying.\n80", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nStep 2: After vacuum drying, close the high and low pressure gauge valves. Then remove the middle\ngauge line from the connector of vacuum pump. Then connect to the refrigerant tank.\nStep 3: Loosen the middle gauge line from the connector of pressure gauge to a proper extent and\nslightly open the valve of refrigerant tank. Evacuate the middle gauge line. Then tighten up the connector\nagain and completely open the valve of refrigerant tank at the same time.\nStep 4: Keep the refrigerant tank erect and put it on an electronic scale. Record the current weight as\nm1.\nStep 5: Open the high pressure gauge valve (Keep the low pressure gauge valve closed). Then\ncharge refrigerant into the system. Meanwhile, record the weight of refrigerant tank as m2.\nStep 6: m1-m2=m. If m equals to the required charging quantity M, close the valve of refrigerant tank\nat once. Then move to step 8.\nStep 7: If you can’t continue to charge refrigerant into the system and the quantity of charged\nrefrigerant is less than the required charging quantity, then record the current quantity of charged\nrefrigerant:\nm=m1-m2\nm`=M-m\nThe remaining charging quantity is: m`=M-m\nStep 8: After charging, remove the pressure gauge.\nRefrigerant charging when unit is turned on:\nStep 1: Close the valve of refrigerant tank. First remove the pressure gauge lines and connect the\noutdoor unit to the indoor unit. Then reconnect the pressure gauge lines. Connect the low pressure gauge\nline to the other joint of gas valve and connect the high pressure gauge line to the liquid valve. Connect\n81", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nthe middle gauge line to the vacuum pump. Power on the vacuum pump and perform vacuum drying.\nStep 2: After vacuum drying, close the high and low pressure gauge valves. Then remove the middle\ngauge line from the connector of vacuum pump. Then connect to the refrigerant tank.\nStep 3: Loosen the middle gauge line from the connector of pressure gauge to a proper extent and\nslightly open the valve of refrigerant tank. Evacuate the middle gauge line. Then tighten up the connector\nagain and completely open the valve of refrigerant tank at the same time.\nStep 4: Turn on the air conditioner and let it run for a while.\nStep 5: Open the low pressure gauge valve (Keep the high pressure gauge valve closed). Then\ncharge in the remaining charging quantity m.\nStep 6: After all required refrigerant is charged in, close the valve of refrigerant tank.\nStep 7: Remove the pressure gauge to finish the refrigerant charging work.\nProcedure of refrigerant charging\nFollowing is the supplementary requirement for refrigerant charging on the basis of normal\nprocedure:\n1) Make sure that when charging refrigerant into the system, no other types of refrigerant will be\nmixed. The pipeline for refrigerant charging should be as short as possible to reduce the amount\nof refrigerant left in it.\n2) The refrigerant tank should stand erect.\n3) Make sure the refrigerating system is already grounded before refrigerant charging.\n4) When charging is completed (or not yet completed), stick a label on the system.\n5) Before re-charging refrigerant into the system, use oxygen-free nitrogen to perform pressure test.\nWhen charging is completed, perform leak test before trial running. Before leaving the workplace,\nperform a leak test again.\n4.4 Maintenance of Major Components\n4.4.1 Replacement of wired controller\nPlease refer to the instruction manual of wired controller XE7A-24/H\n82", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n4.4.2 How to replace the compressor\n4.4.2.1 Diagnosis of compressor failure\nA. On condition that the unit can be started up\nStep 1:\nIf the unit can be started up, then start it up to check the current of the faulted compressor. Use a\npressure gauge to measure the pressure of the big and small valves. Connect with a computer to monitor\nthe data. Refer to the following table based on the recommended working current. The electric current of\nan inverter compressor will be different under different rotation speed or different working conditions. If the\ncompressor is working at 60Hz, the working current corresponding to different condensing temperature\nand evaporating temperature is shown below:\n(1) Inverter compressor FTz-AN108ACBD\n(2) Inverter compressor QXF-A120zH170A\n83", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n(3) Inverter compressor QXFS-M180zX170\n(4) Inverter compressor QXFS-B238zX070\n(5) Inverter compressor QXFS-D280zX070\nStep 2:\nJudge whether the operating noise of the compressor is normal, and whether there is a sharp noise\nor obvious scraping. If there is a normal compressor working nearby, compare their operating noise.\nStep 3:\nExamine whether the electronic expansion valve of the outdoor unit is active and whether the 4-way\n84", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nvalve works or not. How to examine:\n(1) Electronic expansion valve:\nThe electronic expansion valve will be reset every time when the unit is powered on or off. Touch the\nvalve and you can feel the movement of the valve spool. In the last stage of the reset process, you will\nhear the click of the valve and feel its vibration.\nTouch the electronic expansion valve:\na. Touch the top of the electronic expansion valve and you can feel its move as it is reset upon\nstartup.\nb. Make sure the coil is fixed firmly.\n(2) 4-way valve:\nDuring normal operation, the 4 copper tubes that connect to the valve will have different temperature.\nWhen the 4-way valve is working, it will generate some noise and vibration.\nThis is the position of the 4-way valve.\nDo not touch it directly with your hands.\nThere is hot refrigerant at the exhaust\npipe, so be careful not to be scalded.\n85", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nD- Connect to the exhaust side\nCaution! High temperature!\nLabels on the 4-way valve:\nD-connect to the exhaust side; E-connect to the evaporator of indoor unit;\nS-connect to the inhalation side of the liquid separator; C-connect to the condenser;\nWhen the system is in cooling mode, C-the pipeline is with high pressure and high temperature; E,\nS-the pipeline is with low pressure and low temperature;\nWhen the system is in heating mode, E-the pipeline is with high pressure and high temperature; C,\nS-the pipeline is with low pressure and low temperature;\nBecause D is connected to the exhaust side, it is with high pressure and high temperature regardless\nof the operating mode. When the unit is powered on, in defrosting or oil return mode, the 4-way valve will\nproduce some noise. Do not touch the pipes directly with your hands and be cautious of the hot\ntemperature.\nStep 4:\nCheck the drive board of compressor, i.e. the IPM module.\nPlease refer to the IPM checking method in the section of troubleshooting.\nCheck the drive board of compressor, i.e. the IPM module.\nPlease refer to the IPM checking method in the section of troubleshooting.\nB．On condition that the unit cannot be started up\nStep 1:\nCut off the power supply and detach the cover of the wiring box of the compressor. Check the wiring\nof the compressor.\nStep 2:\nCheck the resistance between the wiring terminals (U, V, W) of compressor.\n86", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRefer to the following table for the resistance between any two terminals:\nCompressor model UV Winding resistance VW Winding resistance WU Winding resistance\nFTz-AN108ACBD 3.41±7%Ω 3.41±7%Ω 3.41±7%Ω\nQXF-A120zH170A 1.8±7%Ω 1.8±7%Ω 1.8±7%Ω\nQXFS-M180zX170 1.62±7%Ω 1.62±7%Ω 1.62±7%Ω\nQXFS-B238zX070 0.78±7%Ω 0.78±7%Ω 0.78±7%Ω\nQXFS-D280zX070 0.765±7%Ω 0.765±7%Ω 0.765±7%Ω\nMeasure the earth resistance of each wiring terminal. The resistance should be above 10 megohm. If\nnot, we can judge that the compressor is faulted inside.\nStep 3:\nOn condition that the unit cannot be started up, we also need to check the solenoid valve assembly of\nthe system, including the electronic expansion valve. The checking method is the same as instructed\nabove.\nStep 4:\nCheck whether the IPM module is normal. Please refer to the IPM checking method in the section of\ntroubleshooting.\n4.4.2.2 Replacement of compressor\nStep 1: Preparation\n(1) Prepare the components for replacement\nWhen carrying the old and new compressors, do not place the compressors horizontally or upside\ndown. The angle of inclination should be within ±30°. Make sure the lubricant inside the compressors will\nnot flow from the oil balance mouth. The suction and exhaust openings of the compressors must be\nsealed. If a rubber seal is missing, user adhesive tape to seal the opening. This is to prevent the\ncompressor oil from contacting the air.\n87", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nCaution!\nBefore replacement, make sure the nameplates and models of the compressors are identical.\nMake sure the rubber seal of the liquid separator is complete. If it is lost during transport, use\nadhesive tape to seal the opening at once. The container must be dry inside and well sealed.\n88", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nCaution!\nMake sure the lubricant is sealed inside the compressors.\n(2) Prepare relevant tools\n1) Prepare nitrogen. Please strictly follow the nitrogen welding standards during the welding\nprocess. Make sure there is sufficient nitrogen. The nitrogen pressure should be above\n2.0MPa;\n2) Prepare welding rods. Prepare some welding rods of common specifications and some\nspecial welding rods that contain more than 5% silver. They are used to weld the\ncompressor. The suction and exhaust openings of the compressor are all connected to\ncopper-plated steel pipes, so we need to use special welding rods and solder;\n3) Prepare applicable welding tools. Please evaluate how much oxygen and acetylene should\nbe used according to the current welding condition. Try to avoid repeated welding.\n4) Prepare a complete set of tools, including an internal hexagonal wrench, diagonal pliers,\npincer pliers, nipper pliers, a universal meter, a pressure gauge, cross screwdriver, straight\nscrewdriver, more than two wrenches, insulating tape and wire cables.\nStep 2: Disconnect power\nIf the compressor needs to be replaced after judging as above, then switch off the outdoor unit and\ndisconnect the power cable of the outdoor unit. Use insulating tape to wrap the power cable and put a\nnotice board on the power switch to remind people to be cautious of electric shock.\nStep 3: Neaten the electric components\nWhen you detach the compressor wires, temperature sensors and electric heaters, mark them\ncorrespondingly for the convenience of reconnecting them.\nStep 4: Discharge refrigerant\nDischarge refrigerant from the system. Discharge simultaneously from the high pressure side and low\npressure side. Do not discharge too fast (It should take more than 12h to completely discharge the\nrefrigerant); otherwise, large quantity of lubricant will escape from the system together with the refrigerant.\nStep 5: Detach the compressor\nWARNING\n(1) The area shall be checked with an appropriate refrigerant detector prior to and during work, to ensure the technician is\naware of potentially flammable atmospheres. Ensure that the leak detection equipment being used is suitable for use\nwith flammable refrigerants, i.e. non-sparking, adequately sealed or intrinsically safe.\n(2) Under no circumstances shall potential sources of ignition be used in the searching for or detection of refrigerant\nleaks. A halide torch (or any other detector using a naked flame) shall not be used.\n89", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nCheck the condition of the damaged compressor, including its position and model.\nIf the information of the compressor is confirmed, check the oil quality.\n(a) If the oil is clear and impurities-free, we consider that the oil of the system is not polluted.\nMeanwhile, if we confirm that the valves and pipes are also normal, then we can replace the compressor\nonly. For the removal of compressor, please refer to the section: Removal of Major Components.\nHow to check oil quality:\n(1) After the compressor is detached, put it on a solid ground and shake it at an angle of 30~45° to\nensure that the contaminant at the bottom of the compressor can be poured out.\n(2) Place the compressor at a position above the ground level and then pour out the oil from the air\noutlet of the compressor. Collect the oil in a transparent container. The amount of oil should be\nover 150ml.\nNote:\n1) The axial direction of the compressor should not slant at an angle larger than 20° to the\nhorizontal direction.\n2) Prevent the compressor from falling.\n3) Put a transparent container (over 150ml in volume) under the exhaust pipe to collect the\ncompressor oil, thus we can see the oil quality.\n(3) Put the container of compressor lubricant in a bright location and see if there is impurity and\ndiscoloration. Sniff at the compressor lubricant. Normally, there is no pungent smell.\n(b) If the oil is contaminated, replace the compressor and the gas-liquid separator.\nNote: Confirm whether the compressor needs to be replaced. The pipe mouths of the faulted compressor\nmust be sealed by adhesive tape as soon as the compressor is detached. Make sure the compressor is\nwell preserved for the ease of future analysis.\nStep 6: Check the components\nIf the oil is contaminated, check the components of the unit, including the gas-liquid separator.\nCheck the gas-liquid separator\n90", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nWhen the separator is detached, check whether there are impurities inside. Below is the checking\nmethod:\nNote: When pouring the liquid from the separator, make sure the discharge pipe is at the lower position.\nSlant at an angle not larger than 20°\nUse a transparent container to collect the content inside the separator. Check its color, seal it well\nand return it to the factory for inspection.\nNote: If the compressor is damaged and needs to be replaced, the gas-liquid separator should also be\nreplaced, whether or not there are impurities in the separator or other abnormal conditions.\nConfirm which parts of the system should be replaced. Make sure the pipe mouths of the damaged\nparts or components are sealed by adhesive tape as soon as they are detached. Keep them in the original\ncondition for future analysis.\nStep 7: Clear the pipeline\nAfter confirming which parts of the system should be replaced, check the pipeline of the system. Blow\nthrough the main pipeline with nitrogen. After clearing the pipeline, if the components are not replaced\nimmediately, seal the pipeline with adhesive tape to prevent the system from being contaminated by water\nand impurities in the air.\nStep 8: Replace the compressor\nFor the removal of compressor, please refer to the section: Removal of Major Components.\nStep 9: Check/Replace the gas-liquid separator\nNote: If a compressor is damaged and needs to be replaced, its gas-liquid separator should also be\nreplaced. This is to avoid the abnormal condition of the separator from affecting the safe and reliable\noperation of the system.\n91", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nFor the removal of gas-liquid separator, please refer to the section: Removal of Major Components.\nStep 10: Check the system for leaks\n(1) First of all, check each welding point. Check whether the welding points are smooth and whether\nthere is any obvious welding hole or other abnormal condition.\n(2) Next, fill high-pressure nitrogen into the system for leak detection. If it is only the outdoor unit that\nneeds to be repaired and the indoor unit is confirmed normal, then it’s OK to charge\nhigh-pressure nitrogen into the outdoor unit only. Fill in the nitrogen simultaneously from the high\npressure side and low pressure side. We recommend charging the nitrogen from the big and\nsmall valves at the same time. The pressure of nitrogen should be above 20kgf. Then use soapy\nwater to check for leaks. Check the welding points particularly.\n(3) Finally, retain the pressure of the system. Fill high-pressure nitrogen into the system and\nmaintain the pressure above 25kgf. Close the big and small valves and keep the pressure of\nindoor and outdoor units for more than 12h. If the pressure remains unchanged, then start\nvacuum pumping; otherwise, check the system for leaks again.\nTemperature should be considered when judging the pressure change. If temperature changes by\n1℃, pressure will change by 0.01MPa or so.\nFor example, if temperature is 30℃ when nitrogen of 2.5MPa is charged, and temperature changes\nto 25℃ after 12h, we consider that the system is qualified if the pressure is found at 2.43MPa or above.\nStep 11: Evacuate the system and charge refrigerant\nPlease refer to the section of maintenance: vacuum pumping and refrigerant charging.\nStep 12: Connect electric components\nConnect cables, compressor wires and the electric heating belt according to the signs marked before\nand the wiring diagram on the cover of the electric box.\n92", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n4.5 Removal of Major Components\n4.5.1 Removal of ODU Major Components\nPicture Name Function\nThrough compression, the low pressure refrigerant occupies a less\nspace. As its pressure and temperature both rise, it becomes high\nCompressor\npressure and high temperature refrigerant. It is the power drive of the\nsystem.\n4-way valve It is used to change directions, the flow of refrigerant in cooling/heating.\nThe power drive of the fan. It enables the fan to run so as to provide\nMotor smooth currents of air for forced convection and heat exchange of\ncondenser and evaporator.\nIt is used to provide smooth currents of air for forced convection and\nFan\nheat exchange of condenser and evaporator.\nInstalled at the suction side of compressor, it can separate the liquefied\nrefrigerant from the gaseous refrigerant to make sure that only gaseous\nGas liquid\nrefrigerant will be sucked into the compressor. If liquefied refrigerant\nseparator\ngets inside the compressor, ineffective compressor or slugging\nphenomenon will occur.\n93", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nPicture Name Function\nIt is used to transfer partial heat of the hot flow to the cold flow so that\nCondenser the flow temperature can reach the specified index. It is an energy\nexchanging device.\nElectronic It is used to lower the pressure and temperature of liquefied refrigerant\nexpansion valve and adjust the flow of refrigerant entering the evaporator.\nModel: GUD35W1/NhA-S, GUD50W1/NhA-S, GUD71W1/NhA-S, GUD85W1/NhA-S\nRemoval of front panel\nNote: Before removing the front panel, make sure power is cut off.\nStep Picture Work instruction\n Unscrew the screws of the\n1. Remove the upper cover\nupper cover plate with a\nplate.\nscrewdriver.\n Unscrew the screws of the\n2. Remove the front grill. front grill with a\nscrewdriver.\n94", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of front panel\nNote: Before removing the front panel, make sure power is cut off.\nStep Picture Work instruction\n Unscrew the screws of the\n3. Remove the front plate. front plate with a\nscrewdriver.\n Tighten up the screws\n4. Install the front panel. . around the front side\nplate.\n Attach the grill back in\n5. Install the grill.. place and tighten up the\nscrews.\n Tighten up the screws\n6. Install the upper cover\naround the upper cover\nplate.\nplate.\n95", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD35W1/NhA-S, GUD50W1/NhA-S, GUD71W1/NhA-S, GUD85W1/NhA-S\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n Loosen the securing screws\nof the wires with a\nscrewdriver.\n1. Remove the panels and wires.  Remove the wires.\nNote: When removing the\nwires, mark the wire\nterminals corresponding to\ntheir color so as to avoid\nmisconnection.\n Use a wrench to twist off the\n2. Loosen the securing screws\nscrews at the foot of\nat the foot of compressor.\ncompressor.\n Weld the pipes that are\nconnected to the\ncompressor.\n3. Break off the pipes that\n Then remove the pipes.\nconnecting to the compressor.\nNote: When welding the\npipes, do not let the flame\nburn the other components.\n96", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Take out the compressor and\nreplace it.\n4. Remove the compressor from Note: When replacing the\nthe chassis. compressor, avoid touching\nthe nearby pipeline and\ncomponents.\n After replacing the\n5. Fix the new compressor back compressor, tighten up the\nonto the chassis. screws at the foot of\ncompressor.\n Weld the compressor\nconnection pipes and\nconnect them to the\n6. Connect the compressor\ncompressor.\nsuction port and exhause port\nNote: When replacing the\nwith the pipes.\ncompressor, avoid touching\nthe nearby pipeline and\ncomponents.\n Connect the compressor\nwires to the wire terminals\non the top of compressor.\n7. Connect the compressor Note: When connecting the\nwires. wires, be sure to match the\ncolors with the\ncorresponding wire\nterminals.\n97", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD35W1/NhA-S,GUD50W1/NhA-S,GUD71W1/NhA-S,GUD85W1/NhA-S\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n1. Take off the  Carefully unscrew the screws of\nelectromagnetic coil of the electromagnetic coil with a\n4-way valve. screwdriver.\n Use a soldering gun to loosen\nthe 4 joints on the 4-way valve\nand then remove the\nconnection pipes.\n2. Break off the connection\nNote: When welding the pipes,\npipes from the 4-way valve.\nthe 4-way valve should be\nwrapped with wet cloth for\ncooling. Do not let the flame\nburn the other components.\n Replace the 4-way valve and\nthen use a soldering gun to\nweld the 4 joints of the 4-way\nvalve.\n Tighten up the screws of\n3. Replace the 4-way valve\nelectromagnetic coil with a\nand connect it to the\nscrewdriver.\nconnection pipes.\nNote: When welding the pipes,\nthe 4-way valve should be\nwrapped with wet cloth for\ncooling. Do not let the flame\nburn the other components.\n98", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD35W1/NhA-S,GUD50W1/NhA-S,GUD71W1/NhA-S,GUD85W1/NhA-S\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a screwdriver to\nunscrew the two screws on\n1. Remove the grill.\nthe upper left and lower\nright corners.\n Use a wrench to remove\nthe specialized nut and\ngasket of the fan.\n2. Remove the fan. Note: Please keep the nut\nand gasket safe after\nremoving them from the\nfan.\n Use a screwdriver to\nunscrew the bolt of motor.\n3. Remove motor. Note: Motor wire should be\nfirst removed from the\nelectric box.\n Replace with a new motor.\n4. Install the motor. Then tighten up the screw\nbolt.\n99", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Install the fan in place. Put\non the gasket and use a\nwrench to secure the\nscrew nut.\n5. Install the fan. Note: After installing the\nfan, turn the fan by hand to\nsee if it can run normally. If\nnot, please check for the\nreason.\n After replacing the motor,\nuse a screwdriver to\n6. Install the grill.\ntighten up the screw bolt\nthat secures the motor.\nModel: GUD35W1/NhA-S,GUD50W1/NhA-S,GUD71W1/NhA-S,GUD85W1/NhA-S\nRemoval of condenser\nNote: Before removing the condenser, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower and\n1. Remove the panels.\nfront panels.\n Loosen the wire clamp at the\nbottom of the electric box.\n Unscrew the screws of electric\n2. Remove the electric box. box.\n The connection wires inside and\noutside the electric box should\nbe removed.\n100", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of condenser\nNote: Before removing the condenser, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n When removing the motor\n3. Remove motor support. support, be careful to protect\nthe components.\n Heat up the welding points of\nconnection pipes through gas\nwelding until the pipes break off.\nNote: When welding the pipes,\ndo not let the flame burn the\n4. Remove the condenser.\nother components. The welding\npoints of condenser are steel\nand copper welding points. Be\nsure to maintain the welding\nquality.\n Loosen the securing screws of\ncondenser support. Take off the\n5. Take out the condenser.\nplate type heat exchanger and\nthe support as a whole.\n Secure the screws of condenser\nand support. Then fix them\ntogether on the chassis.\n Install the condenser by\nreferring to the positions of\nentering and leaving pipes.\n6. Install the new condenser. Weld the connection pipes.\n Nitrogen welding: the pressure\nof nitrogen is 0.5±0.1kgf/ c ㎡\n(relative pressure). Note: When\nwelding the pipes, do not let the\nflame burn the other\ncomponents.\n101", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of condenser\nNote: Before removing the condenser, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Put the electric box in place and\n7. Secure the electric box and\ntighten up the screws of electric\narrange the wires\nbox.\naccording to the\n Arrange and secure the wires\nrequirement.\nas original.\n Check whether each\ncomponent and connection wire\n8. Check and open the upper is well connected.\nand side panels.  If everything is OK, place back\nthe upper, left and right side\npanels.\nModel: GUD35W1/NhA-S,GUD50W1/NhA-S,GUD71W1/NhA-S,GUD85W1/NhA-S\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n1. Loosen the wire clamp at  Remove the upper, lower and front panels.\nthe bottom of the electric  Loosen the wire clamp at the bottom of the\nbox and the screws of electric box.\nelectric box.  Unscrew the screws of electric box.\n102", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n The connection wires inside and outside\nthe electric box should be removed.\n2. Remove the electric box.\n When removing the electric box, be careful\nto protect the components.\n Take off the coil of electronic expansion\nvalve.\n Loosen the connection pipe of electronic\n3. Remove the electronic\nexpansion valve by welding. Then remove\nexpansion valve.\nthe connection pipe.\nNote: When welding the pipe, do not let\nthe flame bunt the other components.\n4. Take out the electronic\n Take out the electronic expansion valve\nexpansion valve.\n Weld the connection pipe of electronic\nexpansion valve.\n When welding the electronic expansion\nvalve, the valve should be wrapped with\nwet cloth.\n5. Install the new electronic\n Nitrogen welding: the pressure of nitrogen\nexpansion valve.\nis 0.5±0.1kgf/ c ㎡ (relative pressure).\nNote: When welding the pipes, do not let\nthe flame burn the other components.\n Install the coil of electronic expansion\nvalve.\n103", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n6. Secure the electric box  Put the electric box back in place and\nand arrange the wires as tighten up the screws.\nrequired.  Arrange the wires as original.\n Check whether each component and\n7. Check and install the connection wire is well connected.\npanels.  If everything is OK, install the upper, left\nand right panels. Tighten up the screws.\nModel: GUD100W1/NhA-S, GUD125W1/NhA-S, GUD140W1/NhA-S, GUD100W1/NhA-X,\nGUD125W1/NhA-X, GUD140W1/NhA-X, GUD160W1/NhA-X\nRemoval of front panel\nNote: Before removing the front panel, make sure power is cut off.\nStep Picture Work instruction\n Unscrew the screws of the\n1. Remove the upper cover\nupper cover plate with a\nplate.\nscrewdriver.\n104", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of front panel\nNote: Before removing the front panel, make sure power is cut off.\nStep Picture Work instruction\n Unscrew the screws of the\n2. Remove the front grill. front grill with a\nscrewdriver.\n Unscrew the screws of the\n3. Remove the front plate. front plate with a\nscrewdriver.\n Tighten up the screws\n4. Install the front panel. . around the front side\nplate.\n Attach the grill back in\n5. Install the grill.. place and tighten up the\nscrews.\n105", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of front panel\nNote: Before removing the front panel, make sure power is cut off.\nStep Picture Work instruction\n Tighten up the screws\n6. Install the upper cover\naround the upper cover\nplate.\nplate.\nModel: GUD100W1/NhA-S,GUD125W1/NhA-S\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n Loosen the securing\nscrews of the wires with a\nscrewdriver.\n1. Remove the panels and\n Remove the wires.\nwires.\nNote: When removing the\nwires, mark the wire\nterminals corresponding to\ntheir color so as to avoid\nmisconnection.\n2. Loosen the securing  Use a wrench to twist off\nscrews at the foot of the screws at the foot of\ncompressor. compressor.\n106", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Weld the pipes that are\nconnected to the\ncompressor.\n3. Break off the pipes that\n Then remove the pipes.\nconnecting to the\nNote: When welding the\ncompressor.\npipes, do not let the flame\nburn the other\ncomponents.\n Take out the compressor\nand replace it.\n4. Remove the compressor Note: When replacing the\nfrom the chassis. compressor, avoid\ntouching the nearby\npipeline and components.\n After replacing the\n5. Fix the new compressor compressor, tighten up the\nback onto the chassis. screws at the foot of\ncompressor.\n107", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Weld the compressor\nconnection pipes and\nconnect them to the\n6. Connect the compressor\ncompressor.\nsuction port and exhause\nNote: When replacing the\nport with the pipes.\ncompressor, avoid\ntouching the nearby\npipeline and components.\n Connect the compressor\nwires to the wire terminals\non the top of compressor.\n7. Connect the compressor Note: When connecting\nwires. the wires, be sure to\nmatch the colors with the\ncorresponding wire\nterminals.\nModel: Model: GUD100W1/NhA-S,GUD125W1/NhA-S\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n1. Take off the  Carefully unscrew the\nelectromagnetic coil of the screws of electromagnetic\n4-way valve. coil with a screwdriver.\n108", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n Use a soldering gun to\nloosen the 4 joints on the\n4-way valve and then\nremove the connection\npipes.\n2. Break off the connection\nNote: When welding the\npipes from the 4-way valve.\npipes, the 4-way valve\nshould be wrapped with\nwet cloth for cooling. Do\nnot let the flame burn the\nother components.\n Replace the 4-way valve\nand then use a soldering\ngun to weld the 4 joints of\nthe 4-way valve.\n Tighten up the screws of\n3. Replace the 4-way valve electromagnetic coil with a\nand connect it to the screwdriver.\nconnection pipes. Note: When welding the\npipes, the 4-way valve\nshould be wrapped with\nwet cloth for cooling. Do\nnot let the flame burn the\nother components.\nModel: GUD100W1/NhA-S,GUD125W1/NhA-S\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a screwdriver to\nunscrew the two screws on\n1. Remove the grill.\nthe upper left and lower\nright corners.\n109", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a wrench to remove\nthe specialized nut and\ngasket of the fan.\n2. Remove the fan. Note: Please keep the nut\nand gasket safe after\nremoving them from the\nfan.\n Use a screwdriver to\nunscrew the bolt of motor.\n3. Remove motor. Note: Motor wire should be\nfirst removed from the\nelectric box.\n Replace with a new motor.\n4. Install the motor. Then tighten up the screw\nbolt.\n Install the fan in place. Put\non the gasket and use a\nwrench to secure the\nscrew nut.\n5. Install the fan. Note: After installing the\nfan, turn the fan by hand to\nsee if it can run normally. If\nnot, please check for the\nreason.\n110", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n After replacing the motor,\nuse a screwdriver to\n6. Install the grill.\ntighten up the screw bolt\nthat secures the motor.\nModel: GUD100W1/NhA-S,GUD125W1/NhA-S\nRemoval of condenser\nNote: Before removing the condenser, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\n1. Remove the panels.\nand front panels.\n Loosen the wire clamp at\nthe bottom of the electric\nbox.\n Unscrew the screws of\n2. Remove the electric box.\nelectric box.\n The connection wires inside\nand outside the electric box\nshould be removed.\n111", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of condenser\nNote: Before removing the condenser, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n When removing the motor\n3. Remove motor support. support, be careful to\nprotect the components.\n Heat up the welding points\nof connection pipes through\ngas welding until the pipes\nbreak off. Note: When\nwelding the pipes, do not let\n4. Remove the condenser. the flame burn the other\ncomponents. The welding\npoints of condenser are\nsteel and copper welding\npoints. Be sure to maintain\nthe welding quality.\n Loosen the securing screws\nof condenser support. Take\n5. Take out the condenser. off the plate type heat\nexchanger and the support\nas a whole.\n112", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of condenser\nNote: Before removing the condenser, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Secure the screws of\ncondenser and support.\nThen fix them together on\nthe chassis.\n Install the condenser by\nreferring to the positions of\nentering and leaving pipes.\n6. Install the new condenser. Weld the connection pipes.\n Nitrogen welding: the\npressure of nitrogen is\n0.5±0.1kgf/ c ㎡ (relative\npressure). Note: When\nwelding the pipes, do not let\nthe flame burn the other\ncomponents.\n Put the electric box in place\n7. Secure the electric box and\nand tighten up the screws of\narrange the wires\nelectric box.\naccording to the\n Arrange and secure the\nrequirement.\nwires as original.\n Check whether each\ncomponent and connection\n8. Check and open the upper wire is well connected.\nand side panels.  If everything is OK, place\nback the upper, left and\nright side panels.\n113", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD100W1/NhA-S,GUD125W1/NhA-S\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n1. Loosen the wire clamp at\n Loosen the wire clamp at\nthe bottom of the electric\nthe bottom of the electric\nbox and the screws of\nbox.\nelectric box.\n Unscrew the screws of\nelectric box.\n The connection wires\ninside and outside the\nelectric box should be\n2. Remove the electric box. removed.\n When removing the\nelectric box, be careful to\nprotect the components.\n Take off the coil of\nelectronic expansion\nvalve.\n Loosen the connection\npipe of electronic\n3. Remove the electronic expansion valve by\nexpansion valve. welding. Then remove the\nconnection pipe.\nNote: When welding the\npipe, do not let the flame\nbunt the other\ncomponents.\n114", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n4. Take out the electronic  Take out the electronic\nexpansion valve. expansion valve\n Weld the connection pipe\nof electronic expansion\nvalve.\n When welding the\nelectronic expansion\nvalve, the valve should be\nwrapped with wet cloth.\n Nitrogen welding: the\n5. Install the new electronic pressure of nitrogen is\nexpansion valve. 0.5±0.1kgf/ cm (relative\npressure).\n²\nNote: When welding the\npipes, do not let the flame\nburn the other\ncomponents.\n Install the coil of\nelectronic expansion\nvalve.\n Put the electric box back\n6. Secure the electric box in place and tighten up\nand arrange the wires as the screws.\nrequired.  Arrange the wires as\noriginal.\n115", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Check whether each\ncomponent and\nconnection wire is well\n7. Check and install the connected.\npanels.  If everything is OK, install\nthe upper, left and right\npanels. Tighten up the\nscrews.\nModel: GUD100W1/NhA-X,GUD125W1/NhA-X\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper,\nlower and front panels.\n Loosen the securing\nscrews of the wires with\na screwdriver.\n1. Remove the panels and\n Remove the wires.\nwires.\nNote: When removing\nthe wires, mark the wire\nterminals corresponding\nto their color so as to\navoid misconnection.\n2. Loosen the securing  Use a wrench to twist\nscrews at the foot of off the screws at the\ncompressor. foot of compressor.\n116", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Weld the pipes that are\nconnected to the\ncompressor.\n3. Break off the pipes that\n Then remove the pipes.\nconnecting to the\nNote: When welding the\ncompressor.\npipes, do not let the\nflame burn the other\ncomponents.\n Take out the\ncompressor and\nreplace it.\n4. Remove the compressor Note: When replacing\nfrom the chassis. the compressor, avoid\ntouching the nearby\npipeline and\ncomponents.\n After replacing the\n5. Fix the new compressor compressor, tighten up\nback onto the chassis. the screws at the foot of\ncompressor.\n117", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Weld the compressor\nconnection pipes and\nconnect them to the\n6. Connect the compressor compressor.\nsuction port and exhause Note: When replacing\nport with the pipes. the compressor, avoid\ntouching the nearby\npipeline and\ncomponents.\n Connect the\ncompressor wires to the\nwire terminals on the\ntop of compressor.\n7. Connect the compressor\nNote: When connecting\nwires.\nthe wires, be sure to\nmatch the colors with\nthe corresponding wire\nterminals.\nModel: GUD100W1/NhA-X,GUD125W1/NhA-X\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n1. Take off the  Carefully unscrew the\nelectromagnetic coil of the screws of electromagnetic\n4-way valve. coil with a screwdriver.\n118", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n Use a soldering gun to\nloosen the 4 joints on the\n4-way valve and then\nremove the connection\npipes.\n2. Break off the connection\nNote: When welding the\npipes from the 4-way valve.\npipes, the 4-way valve\nshould be wrapped with\nwet cloth for cooling. Do\nnot let the flame burn the\nother components.\n Replace the 4-way valve\nand then use a soldering\ngun to weld the 4 joints of\nthe 4-way valve.\n Tighten up the screws of\n3. Replace the 4-way valve electromagnetic coil with a\nand connect it to the screwdriver.\nconnection pipes. Note: When welding the\npipes, the 4-way valve\nshould be wrapped with\nwet cloth for cooling. Do\nnot let the flame burn the\nother components.\nModel: GUD100W1/NhA-X,GUD125W1/NhA-X\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a screwdriver to\nunscrew the two screws\n1. Remove the grill.\non the upper left and\nlower right corners.\n119", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a wrench to remove\nthe specialized nut and\ngasket of the fan.\n2. Remove the fan. Note: Please keep the nut\nand gasket safe after\nremoving them from the\nfan.\n Use a screwdriver to\nunscrew the bolt of motor.\n3. Remove motor. Note: Motor wire should\nbe first removed from the\nelectric box.\n Replace with a new\n4. Install the motor. motor. Then tighten up\nthe screw bolt.\n120", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Install the fan in place.\nPut on the gasket and\nuse a wrench to secure\nthe screw nut.\n5. Install the fan. Note: After installing the\nfan, turn the fan by hand\nto see if it can run\nnormally. If not, please\ncheck for the reason.\n After replacing the motor,\nuse a screwdriver to\n6. Install the grill.\ntighten up the screw bolt\nthat secures the motor.\nModel: GUD100W1/NhA-X,GUD125W1/NhA-X\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper,\nlower and front panels.\n Loosen the securing\nscrews of the wires with\na screwdriver.\n1. Remove the panels and\n Remove the wires.\nwires.\nNote: When removing\nthe wires, mark the wire\nterminals corresponding\nto their color so as to\navoid misconnection.\n121", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n2. Loosen the securing  Use a wrench to twist\nscrews at the foot of off the screws at the\ncompressor. foot of compressor.\n Weld the pipes that are\nconnected to the\ncompressor.\n3. Break off the pipes that\n Then remove the pipes.\nconnecting to the\nNote: When welding the\ncompressor.\npipes, do not let the\nflame burn the other\ncomponents.\n Take out the\ncompressor and\nreplace it.\n4. Remove the compressor Note: When replacing\nfrom the chassis. the compressor, avoid\ntouching the nearby\npipeline and\ncomponents.\n122", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n After replacing the\n5. Fix the new compressor compressor, tighten up\nback onto the chassis. the screws at the foot of\ncompressor.\n Weld the compressor\nconnection pipes and\nconnect them to the\n6. Connect the compressor compressor.\nsuction port and exhause Note: When replacing\nport with the pipes. the compressor, avoid\ntouching the nearby\npipeline and\ncomponents.\n Connect the\ncompressor wires to the\nwire terminals on the\ntop of compressor.\n7. Connect the compressor\nNote: When connecting\nwires.\nthe wires, be sure to\nmatch the colors with\nthe corresponding wire\nterminals.\n123", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD100W1/NhA-X,GUD125W1/NhA-X\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n1. Loosen the wire clamp at\n Loosen the wire clamp at\nthe bottom of the electric\nthe bottom of the electric\nbox and the screws of\nbox.\nelectric box.\n Unscrew the screws of\nelectric box.\n The connection wires\ninside and outside the\nelectric box should be\n2. Remove the electric box. removed.\n When removing the\nelectric box, be careful to\nprotect the components.\n Take off the coil of\nelectronic expansion\nvalve.\n Loosen the connection\npipe of electronic\n3. Remove the electronic expansion valve by\nexpansion valve. welding. Then remove the\nconnection pipe.\nNote: When welding the\npipe, do not let the flame\nbunt the other\ncomponents.\n124", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n4. Take out the electronic  Take out the electronic\nexpansion valve. expansion valve\n Weld the connection pipe\nof electronic expansion\nvalve.\n When welding the\nelectronic expansion\nvalve, the valve should be\nwrapped with wet cloth.\n Nitrogen welding: the\n5. Install the new electronic pressure of nitrogen is\nexpansion valve. 0.5±0.1kgf/ c ㎡ (relative\npressure).\nNote: When welding the\npipes, do not let the flame\nburn the other\ncomponents.\n Install the coil of\nelectronic expansion\nvalve.\n Put the electric box back\n6. Secure the electric box in place and tighten up\nand arrange the wires as the screws.\nrequired.  Arrange the wires as\noriginal.\n125", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Check whether each\ncomponent and\nconnection wire is well\n7. Check and install the connected.\npanels.  If everything is OK, install\nthe upper, left and right\npanels. Tighten up the\nscrews.\nModel: GUD140W1/NhA-X\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n Loosen the securing\nscrews of the wires with a\nscrewdriver.\n1. Remove the panels and\n Remove the wires.\nwires.\nNote: When removing the\nwires, mark the wire\nterminals corresponding\nto their color so as to\navoid misconnection.\n2. Loosen the securing  Use a wrench to twist off\nscrews at the foot of the screws at the foot of\ncompressor. compressor.\n126", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Weld the pipes that are\nconnected to the\ncompressor.\n3. Break off the pipes that\n Then remove the pipes.\nconnecting to the\nNote: When welding the\ncompressor.\npipes, do not let the flame\nburn the other\ncomponents.\n Take out the compressor\nand replace it.\n4. Remove the compressor Note: When replacing the\nfrom the chassis. compressor, avoid\ntouching the nearby\npipeline and components.\n After replacing the\n5. Fix the new compressor compressor, tighten up\nback onto the chassis. the screws at the foot of\ncompressor.\n127", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Weld the compressor\nconnection pipes and\nconnect them to the\n6. Connect the compressor\ncompressor.\nsuction port and exhause\nNote: When replacing the\nport with the pipes.\ncompressor, avoid\ntouching the nearby\npipeline and components.\n Connect the compressor\nwires to the wire terminals\non the top of compressor.\n7. Connect the compressor Note: When connecting\nwires. the wires, be sure to\nmatch the colors with the\ncorresponding wire\nterminals.\nModel: GUD140W1/NhA-X\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n1. Take off the  Carefully unscrew the\nelectromagnetic coil of the screws of electromagnetic\n4-way valve. coil with a screwdriver.\n128", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of 4-way valve\nNote: Before removing the 4-way valve, make sure refrigerant is fully discharged from the unit and power is cut off.\nStep Picture Work instruction\n Use a soldering gun to\nloosen the 4 joints on the\n4-way valve and then\nremove the connection\npipes.\n2. Break off the connection\nNote: When welding the\npipes from the 4-way valve.\npipes, the 4-way valve\nshould be wrapped with\nwet cloth for cooling. Do\nnot let the flame burn the\nother components.\n Replace the 4-way valve\nand then use a soldering\ngun to weld the 4 joints of\nthe 4-way valve.\n Tighten up the screws of\n3. Replace the 4-way valve electromagnetic coil with a\nand connect it to the screwdriver.\nconnection pipes. Note: When welding the\npipes, the 4-way valve\nshould be wrapped with\nwet cloth for cooling. Do\nnot let the flame burn the\nother components.\nModel: Model: GUD140W1/NhA-X\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a screwdriver to\nunscrew the two screws\n1. Remove the grill.\non the upper left and lower\nright corners.\n129", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Use a wrench to remove\nthe specialized nut and\ngasket of the fan.\n2. Remove the fan. Note: Please keep the nut\nand gasket safe after\nremoving them from the\nfan.\n Use a screwdriver to\nunscrew the bolt of motor.\n3. Remove motor. Note: Motor wire should\nbe first removed from the\nelectric box.\n Replace with a new motor.\n4. Install the motor. Then tighten up the screw\nbolt.\n130", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the fan, make sure power is cut off.\nStep Picture Work instruction\n Install the fan in place. Put\non the gasket and use a\nwrench to secure the\nscrew nut.\n5. Install the fan. Note: After installing the\nfan, turn the fan by hand\nto see if it can run\nnormally. If not, please\ncheck for the reason.\n After replacing the motor,\nuse a screwdriver to\n6. Install the grill.\ntighten up the screw bolt\nthat secures the motor.\nModel: GUD140W1/NhA-X\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n Loosen the securing\nscrews of the wires with a\nscrewdriver.\n1. Remove the panels and\n Remove the wires.\nwires.\nNote: When removing the\nwires, mark the wire\nterminals corresponding\nto their color so as to\navoid misconnection.\n131", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n2. Loosen the securing  Use a wrench to twist off\nscrews at the foot of the screws at the foot of\ncompressor. compressor.\n Weld the pipes that are\nconnected to the\ncompressor.\n3. Break off the pipes that\n Then remove the pipes.\nconnecting to the\nNote: When welding the\ncompressor.\npipes, do not let the flame\nburn the other\ncomponents.\n Take out the compressor\nand replace it.\n4. Remove the compressor Note: When replacing the\nfrom the chassis. compressor, avoid\ntouching the nearby\npipeline and components.\n132", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of compressor\nNote: Before removing the compressor, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n After replacing the\n5. Fix the new compressor compressor, tighten up\nback onto the chassis. the screws at the foot of\ncompressor.\n Weld the compressor\nconnection pipes and\nconnect them to the\n6. Connect the compressor\ncompressor.\nsuction port and exhause\nNote: When replacing the\nport with the pipes.\ncompressor, avoid\ntouching the nearby\npipeline and components.\n Connect the compressor\nwires to the wire terminals\non the top of compressor.\n7. Connect the compressor Note: When connecting\nwires. the wires, be sure to\nmatch the colors with the\ncorresponding wire\nterminals.\n133", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nModel: GUD140W1/NhA-X\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Remove the upper, lower\nand front panels.\n1. Loosen the wire clamp at\n Loosen the wire clamp at\nthe bottom of the electric\nthe bottom of the electric\nbox and the screws of\nbox.\nelectric box.\n Unscrew the screws of\nelectric box.\n The connection wires inside\nand outside the electric box\nshould be removed.\n2. Remove the electric box.\n When removing the electric\nbox, be careful to protect\nthe components.\n Take off the coil of electronic\nexpansion valve.\n Loosen the connection pipe\nof electronic expansion\n3. Remove the electronic valve by welding. Then\nexpansion valve. remove the connection\npipe.\nNote: When welding the\npipe, do not let the flame\nbunt the other components.\n134", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n4. Take out the electronic  Take out the electronic\nexpansion valve. expansion valve\n Weld the connection pipe of\nelectronic expansion valve.\n When welding the electronic\nexpansion valve, the valve\nshould be wrapped with wet\ncloth.\n Nitrogen welding: the\n5. Install the new electronic\npressure of nitrogen is\nexpansion valve.\n0.5±0.1kgf/ cm² (relative\npressure).\nNote: When welding the\npipes, do not let the flame\nburn the other components.\n Install the coil of electronic\nexpansion valve.\n Put the electric box back in\n6. Secure the electric box and place and tighten up the\narrange the wires as screws.\nrequired.  Arrange the wires as\noriginal.\n135", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electronic expansion valve\nNote: Before removing the electronic expansion valve, make sure there is no refrigerant in the pipeline and power is cut off.\nStep Picture Work instruction\n Check whether each\ncomponent and connection\nwire is well connected.\n7. Check and install the\n If everything is OK, install\npanels.\nthe upper, left and right\npanels. Tighten up the\nscrews.\n4.5.2 Removal of IDU Major Components\n4.5.2.1 Cassette Type Unit\nTake model GUD71T1/A-S as an example.\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Turn off the power supply of\nindoor unit.\n Push the 4 corner plates in\n1. Remove the front panel. the directions shown by the\narrows.\n Loosen the screws and\nremove the front panel.\n136", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n2. Remove the cover of  Remove the motor wire and\nelectric box and the water pump of the electric\nclamp of power cord. box.\n Loosen the screws in the 4\n3. Remove the water tray. corners and then remove the\nwater tray.\n Use a screwdriver to remove\n4. Remove the fan. the clamping band of motor.\nThen remove the fan.\n137", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Use a screwdriver to unscrew\n5. Remove motor. the 4 screws of motor. Then\nremove the motor.\n Remove the motor from\nmotor support and then\n6. Replace and install the\nreplace with a new motor.\nmotor.\n Tighten the 4 screws of motor\nwith a screwdriver.\n Direct the hole of fan to the\nmotor shaft and then mount\n7. Install the fan. on the fan.\n Tighten the clamping band of\nmotor with a wrench.\n138", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Direct the 4 corners of water\ntray to the 4 corners of the\nunit and then press them.\nUse a screwdriver to tighten\nthe screws in the 4 corners.\n8. Install the water tray and\n Connect the power cord and\nelectric box.\nwater pump wire.\n Place back the cover of\nelectric box and the clamp of\npower cord. Then tighten the\nscrews with a screwdriver.\nTake model GUD125T1/A-S as an example.\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Turn off the power supply of\nindoor unit.\n Push the 4 corner plates in\n1. Remove the front panel. the directions shown by the\narrows.\n Loosen the screws and\nremove the front panel.\n2. Remove the cover of  Remove the motor wire and\nelectric box and the water pump of the electric\nclamp of power cord. box.\n139", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Loosen the screws in the 4\n3. Remove the water tray. corners and then remove\nthe water tray.\n Use a screwdriver to remove\n4. Remove the fan. the clamping band of motor.\nThen remove the fan.\n140", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Use a screwdriver to\nunscrew the 4 screws of\n5. Remove motor.\nmotor. Then remove the\nmotor.\n Remove the motor from\nmotor support and then\n6. Replace and install the\nreplace with a new motor.\nmotor.\n Tighten the 4 screws of\nmotor with a screwdriver.\n141", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, power must be cut off.\nStep Picture Work instruction\n Direct the hole of fan to the\nmotor shaft and then mount\n7. Install the fan. on the fan.\n Tighten the clamping band\nof motor with a wrench.\n Direct the 4 corners of water\ntray to the 4 corners of the\nunit and then press them.\nUse a screwdriver to tighten\nthe screws in the 4 corners.\n8. Install the water tray  Connect the power cord and\nand electric box. water pump wire.\n Place back the cover of\nelectric box and the clamp\nof power cord. Then tighten\nthe screws with a\nscrewdriver.\n4.5.2.2 Duct Type Unit\nTake model GUD35PHS1/A-S as an example.\nRemoval of fan and motor\nNote: Before removing the motor, make sure power is cut off.\nStep Picture Work instruction\n Turn off the power supply of\nindoor unit. Use a screwdriver to\n1. Remove the cover of\nremove the cover of electric box.\nelectric box.\nDisconnect the motor wire inside\nthe electric box.\n Use a hex wrench to loosen the\n2. Remove air return screws of fan.\nplate, the longitudinal  Order of removal: air return\ncomponent and air plate, air return frame,\nreturn frame. longitudinal component, cross\nbeam\n142", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, make sure power is cut off.\nStep Picture Work instruction\n Loosen the screws of upper\n3. Remove the upper\nvolute and then pull out the\nvolute.\nupper volute.\n Loosen the screws of lower\n4. Remove the lower\nvolute and then rotate in the\nvolute.\ndirection shown by the arrow.\n Use a screwdriver to remove the\n5. Remove the motor clamping band of motor. Then\nand fans. remove the motor and fan as a\nwhole.\n Remove the motor from the\nmotor support.\n Use a hex wrench to loosen the\n6. Replace the motor.\nscrews of fan.\n Remove the fan from the motor.\n Replace with a new motor.\n7. Re-install the device\n Re-install the device in a reverse\nin a reverse order of\norder of the removal procedure.\nthe removal\nThen connect power and test it.\nprocedure.\nTake model GUD71PHS1/A-S as an example:\nRemoval of fan and motor\nNote: Before removing the motor, make sure power is cut off.\nStep Picture Work instruction\n Turn off the power supply of\nindoor unit. Use a screwdriver\n1. Remove the cover\nto remove the cover of electric\nof electric box.\nbox. Disconnect the motor wire\ninside the electric box.\n143", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, make sure power is cut off.\nStep Picture Work instruction\n Use a hex wrench to loosen\n2. Remove air return\nthe screws of fan.\nplate, the\n Order of removal: air return\nlongitudinal\nplate, air return frame,\ncomponent and air\nlongitudinal component, cross\nreturn frame.\nbeam\n Loosen the screws of upper\n3. Remove the upper\nvolute and then pull out the\nvolute.\nupper volute.\n Loosen the screws of lower\n4. Remove the lower\nvolute and then rotate in the\nvolute.\ndirection shown by the arrow.\n Use a screwdriver to remove\n5. Remove the motor the clamping band of motor.\nand fans. Then remove the motor and\nfan as a whole.\n144", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removing the motor, make sure power is cut off.\nStep Picture Work instruction\n Remove the motor from the\nmotor support.\n Use a hex wrench to loosen\n6. Replace the motor. the screws of fan.\n Remove the fan from the\nmotor.\n Replace with a new motor.\n7. Re-install the  Re-install the device in a\ndevice in a reverse reverse order of the removal\norder of the removal procedure. Then connect\nprocedure. power and test it.\nTake model GUD140PHS1/A-S as an example.\nRemoval of air return filter\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components. Do\nnot place the filter near any heat source.\nStep Picture Work instruction\n Press the air return filters on the\nRemove air\nguide way sponge. There are 2\nreturn filter.\nor 3 air return filters.\nRemoval of the cover of electric box and the electric box\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components,\nespecially the electric components. Do not hit or beat.\nStep Picture Work instruction\n Loosen the screws as shown\n1. Remove the\nby the circle and the box.\ncover of electric\nRemove the box in the\nbox.\ndirection shown by the arrow.\n145", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of the cover of electric box and the electric box\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components,\nespecially the electric components. Do not hit or beat.\nStep Picture Work instruction\n2. Remove the  Loosen the securing screws\nelectric box. and remove the electric box.\nRemoval of water tray\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components.\nStep Picture Work instruction\n Loosen the screws of cover\nplate and then remove the\n1. Remove the cover\ncover plate. (As shown in the\nplate.\npicture, the circle indicates 6\nscrews of the cover plate.)\n Loosen the screws of water\ntrap. Pull it up and remove it.\n2. Remove the water tray.\nThe removed water tray is as\nshown in the picture.\nRemoval of evaporator\nNote: Make sure power is cut off. Take good care of the copper pipe and aluminum fins. If the removal takes a long time,\nplease put the copper pipe under pressure.\nStep Picture Work instruction\n Remove the screws of\n1. Remove the screws on evaporator and the screws\nthe side plate of that connect the upper cover\nevaporator. plate to the left and right side\nplates.\n146", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of evaporator\nNote: Make sure power is cut off. Take good care of the copper pipe and aluminum fins. If the removal takes a long time,\nplease put the copper pipe under pressure.\nStep Picture Work instruction\n Remove the screws of the\n2. Remove the sealing\nsealing plate of valve. Then\nplate the connects to\nremove the sealing plate of\nthe evaporator valve\nvalve. Remove the screws\nand the screws that\nthat connect the evaporator\nconnect to the flange.\nto the flange.\n Take off the evaporator. The\n3. Remove the\nremoved evaporator is as\nevaporator.\nshown in the picture.\n4.5.2.3 Floor Ceiling Unit\nTake model GUD160ZD1/A-S as an example.\nRemoval of front grill\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components. Do\nnot place the filter near any heat source.\nStep Picture Work instruction\n Twist off the 2 hooks of the\ngrill and the screws of the\nRemove the\nhooks.\nsub-assembly of\n Open the grill and remove 2\nfront grill.\nlower clamps. Then remove\nthe grill.\nRemove the right and left decorative boards\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components. Do\nnot scratch the appearance components.\nStep Picture Work instruction\n Use a screwdriver to loosen\nthe screws, as shown in the\nRemove the left and picture. Then pull the right\nright panels. and left panels upward.\n(Lines in the picture indicate\nthe positions of screws.)\n147", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of electric box assembly\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components,\nespecially the components in electric box. Protect it from water and collision.\nStep Picture Work instruction\n Unscrew 34 screws as shown in\nRemove the electric\nthe left picture and then remove\nbox.\nthe electric box.\nRemoval of air guide louver\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components,\nespecially the connectors of air guide louver.\nStep Picture Work instruction\n Remove the air guide louver\nfrom its supporting assembly.\nRemove the air\nThen take off the connectors\nguide louver\nfrom the swing motor. (As shown\nassembly.\nin the picture, the lines indicate\nthe supporting assembly.)\nRemoval of water tray\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components.\nStep Picture Work instruction\nRemove the water\n Remove the water tray.\ntray.\n148", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of evaporator\nNote: Make sure power is cut off. Take good care of the copper pipe and aluminum fins. If the removal takes a long time,\nseal the copper pipe.\nStep Picture Work instruction\n Twist off the 6 screws of\nthe evaporator, 3 screws\nof the plate board of water\nRemove the evaporator\nreleasing flume, and 2\nassembly.\nscrews of the water tray.\nThen remove the\nevaporator.\nRemoval of display panel and fan assembly\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components.\nStep Picture Work instruction\n First remove the display\nRemove the display panel, next the bracket\npanel and fan assembly. and then the swing motor\nmounting plate.\nRemoval of fan and motor\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components,\nespecially the screws of fan.\nStep Picture Work instruction\n Press the retaining ring at\nthe joint of front and rear\nvolutes. Then pull up the\nfront volute. Then loosen\nthe screws of the rear\n1. Remove the volutes. volute. Lift up the retaining\nring of the rear volute and\ntake it off. (As shown in\nthe picture, the lines\nindicate the screws on\nboth sides of the volutes.\n Loosen the 2 screws of\nthe coupler. Take out the\nshaft and axial flow fan.\n2. Remove the fan.\nLoosen the screws of axial\nflow fan and remove the\naxial flow fan.\n149", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nRemoval of fan and motor\nNote: Before removal, make sure power is cut off. During the removal procedure, take good care of all the components,\nespecially the screws of fan.\nStep Picture Work instruction\n Twist off the screws and\n3. Remove the bearing fixed\nnuts of bracket. Then\nplate.\nremove the bracket.\n Loosen the 2 screws of\nthe motor securing clip.\n4. Remove the motor Remove the motor\nsecuring clip and its\nassembly.\n150", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n4.6 Explosive View and Lists of Parts\n4.6.1 ODU Explosive View and Lists of Parts\nGUD35W1/NhA-S (Product Code:CF090W2182)\nNo. Material Name Finished Product Code Quantity\n1 Coping 012049060124P 1\n2 Left Side Plate 012055060397P 1\n3 Brushless DC Motor 150104060095 1\n4 Axial Flow Fan 10333428 1\n5 Cabinet 012022060012P 1\n6 Front Grill 200057060013 1\n7 Chassis Sub-assy 017000060636 1\n8 Drainage Joint 26113009 1\n9 Compressor and Fittings 009001060648 1\n10 Silencer 035023000009 1\n11 Cut-off Valve 070001060029 1\n151", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n12 Cut-off Valve 070001060022 1\n13 Strainer 0721302608 1\n14 Right Side Plate 01205606038402P 1\n15 Handle (Right) 200149060023 1\n16 Terminal Board 422000060075 1\n17 Main Board 300027062394 1\n18 Electric Box Assy 100002074887 1\n19 Furcate Filter 07213043 1\n20 Electronic Expansion Valve 07133821 1\n21 Radiator 430034060108 1\n22 4-way Valve 072007060013 1\n23 Electric Expand Valve Fitting 07200206002301 1\n24 Condenser Assy 011002061463 1\n25 Rear Grill 016001060095 1\n26 Temperature Sensor 3900030907 1\n27 Magnet Coil 4300040072 1\n152", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD50W1/NhA-S(Product Code:CF090W2160)\nNo. Material Name Finished Product Code Quantity\n1 Top Cover Assy 000097060355 1\n2 Left Side Plate 012055060395P 1\n3 Brushless DC Motor 150104060095 1\n4 Axial Flow Fan 103002060015 1\n5 Cabinet 012022060010P 1\n6 Front Grill 200057060014 1\n7 Chassis Sub-assy 017000060609P 1\n8 Drainage Joint 26113009 1\n9 Right Side Plate Assy 000081060195 1\n10 Compressor Gasket 70215022 3\n11 Compressor and Fittings 009001060655 1\n12 Cut-off valve 070001060024 1\n153", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n13 Strainer 0721304401 1\n14 Handle (Right) 200149060023 1\n15 Cut-off valve 070001060022 1\n16 Furcate Filter 07213043 1\n17 Electronic Expansion Valve 072009000017 1\n18 Main Board 300027062482 1\n19 Terminal Board 422000060075 1\n20 Electric Expand Valve Fitting 07200206002214 1\n21 Electric Box Assy 100002075166 1\n22 Radiator 43003406014203 1\n23 4-way Valve 072007060013 1\n24 Rear Grill 016001060082 1\n25 Condenser Assy 011002061734 1\n26 Silencer 07243066 1\n27 Silencer 035023000009 1\n28 Magnet Coil 4300040072 1\n29 Compressor Overload Protector(External) 00183032 1\n30 Compressor Overload Protector(External) 00183031 1\n31 Temperature Sensor 3900030905 1\n154", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD71W1/NhA-S (Product Code:CF090W2170)\nNo. Material Name Finished Product Code Quantity\n1 Top Cover Assy 00009706033301 1\n2 Left Side Plate 012055060393P 1\n3 Condenser Assy 011002061698 1\n4 Brushless DC Motor 1501506409 1\n5 Axial Flow Fan 10335262 1\n6 Front Panel 012073061611P 1\n7 Front Grill 200057060016 1\n8 Chassis Sub-assy 01700006076102P 1\n9 Drainage Joint 26113009 1\n155", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n10 Drainage hole Cap 06813401 4\n11 Compressor and Fittings 009001060621 1\n12 Cut-off valve 5/8(N) 070001060032 1\n13 Right Side Plate Assy 00008106019302 1\n14 Cut-off valve 3/8(N) 070001060023 1\n15 Handle 200149060018 1\n16 Electric Box Assy 100002073037 1\n17 Radiator 43003406011601 1\n18 Terminal Board 422000060075 1\n19 Main Board 300027061934 1\n20 Strainer 0721302610 1\n21 Strainer 07225088 1\n22 Electronic Expansion Valve 072009000004 1\n23 Silencer 07245007 1\n24 4-Way Valve 430004032 1\n25 Rear Grill 016001060085 1\n26 Temperature Sensor 3900030912 1\n27 Compressor Overload Protector(External) 00183031 1\n28 Compressor Overload Protector(External) 00183032 1\n29 Electric Expand Valve Fitting 07200206002309 1\n30 Magnet Coil 4300040071 1\n156", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD100W1/NhA-S(Product Code:CF090W2330)\nNo. Material Name Finished Product Code Quantity\n1 Top cover 012049060148P 1\n2 Handle 26233053 1\n3 Left Side Plate 012055060419P 1\n4 Brushless DC Motor 150104060118 1\n5 Pressure Protect Switch 46020007 1\n6 Axial Flow Fan 1043410000501 1\n7 Cabinet 012022060021P 1\n8 Front Grill 200057060031 1\n9 Gas-liquid Separator 03502706001901 1\n10 Silencer 07245007 1\n11 Compressor and Fittings 009001060690 1\n12 Chassis Sub-assy 017000060772P 1\n13 Drainage hole Cap 06813401 3\n14 Drainage Joint 26113009 1\n15 Cut off Valve 070001060034 1\n157", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n16 Cut off Valve 070001060035 1\n17 Right Side Plate 012056060460P 1\n18 Strainer 07225088 1\n19 Strainer 0721304401 1\n20 Handle 200149060022 1\n21 Electronic Expansion Valve 43005016 1\n22 Electric Expand Valve Fitting 07200206002309 1\n23 Electric Box Assy 100002074538 1\n24 Main Board 300027062291 1\n25 Terminal Board 42200000001501 1\n26 Terminal Board 420001000002 1\n27 Filter Board 300020060096 1\n28 Pressure Protect Switch 4602000603 1\n29 Radiator 430034060159 1\n30 4-way Valve 4300008201 1\n31 Condenser Assy 011002062079 1\n32 Rear Grill 016001060101 1\n33 Temperature Sensor 390000597 1\n34 4 Way Valve Coil 07201006000219 1\n35 Temperature Sensor 390002060140 1\n158", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD125W1/NhA-S(Product Code: CF090W2200)\nNo. Material Name Finished Product Code Quantity\n1 Top cover 012049060148P 1\n2 Handle 26233053 1\n3 Left Side Plate 012055060419P 1\n4 Brushless DC Motor 150104060118 1\n5 Pressure Protect Switch 46020007 1\n6 Axial Flow Fan 1043410000501 1\n7 Cabinet 012022060021P 1\n8 Front Grill 200057060031 1\n9 Gas-liquid Separator 03502706001901 1\n10 Silencer 07245007 1\n11 Compressor and Fittings 009001060690 1\n12 Chassis Sub-assy 017000060772P 1\n13 Drainage hole Cap 06813401 3\n14 Drainage Joint 26113009 1\n159", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n15 Cut off Valve 070001060034 1\n16 Cut off Valve 070001060035 1\n17 Right Side Plate 012056060460P 1\n18 Strainer 07225088 1\n19 Strainer 0721304401 1\n20 Handle 200149060022 1\n21 Electronic Expansion Valve 072009000018 1\n22 Electric Expand Valve Fitting 07200206002318 1\n23 Electric Box Assy 100002073561 1\n24 Main Board 300027061865 1\n25 Terminal Board 42200000001501 1\n26 Terminal Board 420001000002 1\n27 Filter Board 300020060085 1\n28 Pressure Protect Switch 4602000603 1\n29 Radiator 430034060159 1\n30 4-way Valve 4300008201 1\n31 Condenser Assy 011002061832 1\n32 Rear Grill 016001060101 1\n33 Temperature Sensor 390000597 1\n34 4 Way Valve Coil 7200206002309 1\n35 Temperature Sensor 390002060140 1\n160", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD140W1/NhA-S(ProductCode:CF090W2430)\nNo. Material Name Finished Product Code Quantity\n1 Top cover '012049060148P 1\n2 Left Side Plate '012055060419P 1\n3 Handle '26233053 1\n4 Brushless DC Motor '150104060118 1\n5 Chassis Sub-assy '01700006077202P 1\n6 Axial Flow Fan '1043410000501 1\n7 Cabinet ` 012022060021P 1\n8 Front Grill '200057060031 1\n9 Pressure Protect Switch '4602000603 1\n10 Gas-liquid Separator '03502706001901 1\n11 Silencer '07245005 1\n161", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n12 Compressor and Fittings ` 0 0 9 0 0 1 0 6 0 8 9 3 1\n13 Drainage hole Cap '0 6 8 1 3 4 0 1 3\n14 Electronic Expansion Valve '0 7 2 0 0 9 0 0 0 0 1 8 1\n15 Drainage Joint '2 6 1 1 3 0 0 9 1\n16 Cut off Valve ' 0 7 0 0 0 1 0 6 0 0 4 1 1\n17 Cut-off valve 3/8(N) ' 0 7 0 0 0 1 0 6 0 0 2 8 1\n18 Strainer '0 3 5 0 2 1 0 6 0 0 1 5 1\n19 Strainer '0 7 2 2 5 0 8 8 1\n20 Right Side Plate ` 0 1 2 0 5 6 0 6 0 4 6 0 P 1\n21 Handle '2 0 0 1 4 9 0 6 0 0 2 2 1\n22 Electric Box Assy ' 1 0 0 0 0 2 0 7 6 2 6 0 1\n23 Main Board '3 0 0 0 2 7 0 6 2 5 3 6 1\n24 Terminal Board ' 4 2 2 0 0 0 0 0 0 0 1 5 0 1 1\n25 Terminal Board ' 4 2 0 0 0 1 0 0 0 0 0 2 1\n26 Filter Board '3 0 0 0 2 0 0 6 0 1 0 7 1\n27 4-way Valve '4 3 0 0 0 0 8 2 0 1 1\n28 Pressure Protect Switch '4 6 0 2 0 0 0 7 1\n29 Condenser Assy '0 1 1 0 0 2 0 6 1 9 7 0 1\n30 Rear Grill '0 1 6 0 0 1 0 6 0 1 0 1 1\n31 Electric Expand Valve Fitting ' 0 7 2 0 0 2 0 6 0 0 2 3 1 1 1\n32 Electric Expand Valve Fitting '4 3 0 4 4 1 3 2 1 6 1\n33 4 Way Valve Coil '0 7 2 0 1 0 0 6 0 0 1 8 1\n34 Temperature Sensor '3 9 0 0 8 0 0 0 0 4 9 0 6 G 1\n35 Temperature Sensor '3 9 0 0 0 0 5 9 6 1\n162", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD125W1/NhA-X (Product Code:CF090W2190)\nNo. Material Name Finished Product Code Quantity\n1 Top cover 012049060148P 1\n2 Reactor Sub-assy 017036060078 1\n3 Reactor 450004060043 3\n4 Handle 26233053 1\n5 Reactor Sub-assy 017036060079 1\n6 Left Side Plate 012055060419P 1\n7 Brushless DC Motor 150104060118 1\n8 Pressure Protect Switch 46020007 1\n9 Axial Flow Fan 1043410000801 1\n10 Cabinet 012022060021P 1\n11 Front Grill 016004060015 1\n12 Gas-liquid Separator 03502706001901 1\n13 Silencer 07245007 1\n14 Compressor and Fittings 009001060690 1\n163", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n15 Chassis Sub-assy 017000060772P 1\n16 Drainage hole Cap 06813401 3\n17 Drainage Joint 26113009 1\n18 Cut off Valve 070001060034 1\n19 Cut off Valve 070001060035 1\n20 Right Side Plate 012056060460P 1\n21 Strainer 07225088 1\n22 Strainer 0721304401 1\n23 Handle 200149060022 1\n24 Electronic Expansion Valve 072009000018 1\n25 Electric Expand Valve Fitting 07200206002318 1\n26 Electric Box Assy 100002073182 1\n27 Main Board 300027061845 1\n28 Terminal Board 42200006000904 1\n29 Terminal Board 420001000002 1\n30 Filter Board 300020060080 1\n31 Pressure Protect Switch 4602000603 1\n32 Radiator 430034060163 1\n33 4-way Valve 4300008201 1\n34 Condenser Assy 011002061832 1\n35 Rear Grill 016001060101 1\n36 Temperature Sensor 3900800004901G 1\n37 4 Way Valve Coil 07201006000202 1\n164", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD140W1/NhA-X(Product Code:CF090W2230)\nNo. Material Name Finished Product Code Quantity\n1 Top cover 0 1 2 0 4 9 0 6 0 1 4 8 P 1\n2 Left Side Plate 0 1 2 0 5 5 0 6 0 4 1 9 P 1\n3 Handle 2 0 0 1 4 9 0 6 0 0 2 2 1\n4 Reactor 4 5 0 0 0 4 0 6 0 0 4 3 1\n5 Brushless DC Motor 1 5 0 1 0 4 0 6 0 11 8 1\n6 Chassis Sub-assy 0 1 7 0 0 0 0 6 0 7 7 2 0 2 P 1\n7 Axial Flow Fan 1 0 4 3 4 1 0 0 0 0 5 0 1 1\n8 Cabinet 0 1 2 0 2 2 0 6 0 0 2 1 P 1\n9 Front Grill 2 0 0 0 5 7 0 6 0 0 3 1 1\n10 Pressure Protect Switch 4 6 0 2 0 0 0 6 0 3 1\n165", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n11 Gas-liquid Separator 0 3 5 0 2 7 0 6 0 0 1 9 0 1 1\n12 Silencer 0 7 2 4 5 0 0 5 1\n13 Compressor and Fittings 0 0 9 0 0 1 0 6 0 6 9 0 1\n14 Drainage hole Cap 0 6 8 1 3 4 0 1 3\n15 Electronic Expansion Valve 0 7 2 0 0 9 0 0 0 0 1 8 1\n16 Drainage Joint 2 6 11 3 0 0 9 1\n17 Cut off Valve 0 7 0 0 0 1 0 6 0 0 4 1 1\n18 Cut-off valve 3/8(N) 0 7 0 0 0 1 0 6 0 0 2 8 1\n19 Strainer 0 3 5 0 2 1 0 6 0 0 1 5 1\n20 Strainer 0 7 2 2 5 0 8 8 1\n21 Right Side Plate 0 1 2 0 5 6 0 6 0 4 6 0 P 1\n22 Handle 2 6 2 3 3 0 5 3 1\n23 Electric Box Assy 1 0 0 0 0 2 0 7 4 8 1 2 1\n24 Main Board 3 0 0 0 2 7 0 6 2 4 4 5 1\n25 Terminal Board 4 2 2 0 0 0 0 6 0 0 0 9 0 4 1\n26 Terminal Board 4 2 0 0 0 1 0 0 0 0 0 2 1\n27 Filter Board 3 0 0 0 2 0 0 6 0 0 9 8 1\n28 4-way Valve 4 3 0 0 0 0 8 2 0 1 1\n29 Pressure Protect Switch 4 6 0 2 0 0 0 7 1\n30 Condenser Assy 0 1 1 0 0 2 0 6 1 9 7 0 1\n31 Rear Grill 0 1 6 0 0 1 0 6 0 1 0 1 1\n32 Electric Expand Valve Fitting 0 7 2 0 0 2 0 6 0 0 2 3 1 1 1\n33 Electric Expand Valve Fitting 4 3 0 4 4 1 3 2 1 6 1\n34 4 Way Valve Coil 0 7 2 0 1 0 0 6 0 0 1 8 1\n35 Temperature Sensor 3 9 0 0 0 0 5 9 6 1\n36 Temperature Sensor 3 9 0 0 8 0 0 0 0 4 9 0 6 G 1\n166", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n4.6.2 IDU Explosive View and Lists of Parts\nGUD35T1/A-S (Product CodeET010N2320)\nNo. Material Name Finished Product Code Quantity\n1 Electric Box Assy 100002073108 1\n2 Terminal Board 42200006005601 1\n3 Main Board 300002062365 1\n4 Water Tray Assy 000069060065 1\n5 Centifugal Fan 103003060008 1\n6 Connection Sheet Sub-Assy 017025060047 1\n7 Water Level Switch 430024000005 1\n8 Water Pump 4313800005802 1\n9 Drain Pipe 200070060005 1\n10 Sealplate 012034060119 1\n11 Seat Board Sub-Assy 017080060023 1\n12 Side Plate 012010060177 1\n13 Brushless DC Motor 150104060012 1\n14 Mounting Rack Sub-Assy 017044060011 4\n15 Side Plate 012010060175 1\n16 Support 012060061048 1\n17 Evaporator Assy 011001061552 1\n167", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n18 Remote Controller 305001060060 1\n19 Room Sensor 39000191 1\n20 Temperature Sensor 390001921 1\n21 Drain Hose Sub-Assy 007008000001 1\n22 Flow Guide Loop 200150060003 1\n23 Terminal Board 422000060015 1\nGUD50T1/A1-S (Product Code:ET010N2440)\n168", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n1 Electric Box Assy 1 0 0 0 0 2 0 7 3 1 0 8 1\n2 Terminal Board 4 2 2 0 0 0 0 6 0 0 1 5 1\n3 Main Board 3 0 0 0 0 2 0 6 2 3 6 5 1\n4 Terminal Board 4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n5 Flow Guide Loop 2 0 0 1 5 0 0 6 0 0 0 3 1\n6 Centifugal Fan 1 0 3 0 0 3 0 6 0 0 0 8 1\n7 Water Tray Assy 0 0 0 0 6 9 0 6 0 0 6 5 1\n8 Brushless DC Motor 1 5 0 1 0 4 0 6 0 0 1 2 1\n9 Evaporator Assy 0 1 1 0 0 1 0 6 1 1 8 2 1\n10 Drain Pipe 2 0 0 0 7 0 0 6 0 0 0 5 1\n11 Seat Board Sub-Assy 0 1 7 0 8 0 0 6 0 0 2 3 1\n12 Mounting Rack Sub-Assy 0 1 7 0 4 4 0 6 0 0 1 1 4\n13 Water Pump 4 3 1 3 8 0 0 0 0 5 8 0 2 1\n14 Liquid Level Switch 4 3 0 0 2 4 0 0 0 0 0 5 1\n15 Remote Controller 3 0 5 0 0 1 0 6 0 0 6 0 1\n16 Room Sensor 3 9 0 0 0 1 9 1 1\n17 Temperature Sensor 3 9 0 0 0 1 9 2 1 1\n169", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD50T1/A-S(Product Code:ET010N2310)\nNo. Material Name Finished Product Code Quantity\n1 Electric Box Assy 100002073149 1\n2 Connection board 300023060053 1\n3 Terminal Board 42000100000302 1\n4 Main Board 300002062362 1\n5 Terminal Board 42200006005601 1\n6 Diversion Circle 200150060006 1\n7 Centrifugal Fan 103003060016 1\n8 Brushless DC Motor 15010406001201 1\n9 Corrugated Pipe 05029400051 1\n10 Strainer 07213050 1\n170", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n11 Evaporator Assy 011001061973 1\n12 Body Installing Plate 01332701 4\n13 Rear Case assy 000001060167 1\n14 Drainage Pipe Sub-assy 2690940005501 1\n15 Liquid Level Switch 4502021603 1\n16 Water Pump 4313800005803 1\n17 Plasmacluster Ion 43000106000203 1\n18 Communication Interface Board 300014000011 1\n19 Remote Control 305001060060 1\n20 Temperature Sensor 390000451 1\n21 Temperature Sensor 390001921 1\n22 Drain Hose Sub-Assy 05339400001 1\nGUD71T1/A-S(Product Code:ET010N2330),GUD85T1/A-S(Product Code:ET010N2480)\n171", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n1 Electric Box Assy 100002073149 1\n2 Connection board 300023060053 1\n3 Terminal Board 42000100000302 1\n4 Main Board 300002062362 1\n5 Terminal Board 42200006005601 1\n6 Diversion Circle 200150060006 1\n7 Centrifugal Fan 103003060016 1\n8 Brushless DC Motor 15010406001201 1\n9 Corrugated Pipe 05029434 1\n10 Strainer 07213050 1\n11 Evaporator Assy 01100106058801 1\n12 Body Installing Plate 01332701 4\n13 Rear Case assy 000001060167 1\n14 Drainage Pipe Sub-assy 2690940005501 1\n15 Liquid Level Switch 4502021603 1\n16 Water Pump 4313800005803 1\n17 Plasmacluster Ion 43000106000203 1\n18 Communication Interface Board 300014000011 1\n19 Remote Control 305001060060 1\n20 Temperature Sensor 390000451 1\n21 Temperature Sensor 390001921 1\n22 Drain Hose Sub-Assy 05339400001 1\n172", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD100T1/A-S(Product Code:ET010N2400),GUD125T1/A-S(Product Code:ET010N2410)\nNo. Material Name Finished Product Code Quantity\n1 Terminal Board 420001000002 1\n2 Main Board 300002062362 1\n3 Electric Box Assy 100002074394 1\n4 Terminal Board 42200006005601 1\n5 Diversion Circle 200150060030 1\n6 Water Tray Assy 000069060483 1\n7 Centrifugal Fan 103003060047 1\n8 Corrugated Pipe 05029434 1\n9 Strainer 07213050 1\n10 Brushless DC Motor 150104060134 1\n11 Evaporator Assy 011001062137 1\n12 Body Installing Plate 01332701 4\n13 Rear Case assy 000001060252 1\n14 Remote Controller 305001060060 1\n15 Temperature Sensor 390001921 1\n16 Temperature Sensor 390000451 1\n17 Drain Hose Sub-Assy 05339400001 1\n18 Drainage Pipe Sub-assy 26909400055 1\n173", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n19 Liquid Level Switch 4502021603 1\n20 Water Pump 4313800005803 1\nGUD140T1/A-S(Product Code:ET010N2370)\nNo. Material Name Finished Product Code Quantity\n1 Electric Box Assy 100002074394 1\n2 Terminal Board 420001000002 1\n3 Main Board 300002062362 1\n4 Terminal Board 42200006005601 1\n5 Diversion Circle 200150060029 1\n6 Centrifugal Fan 103003060048 1\n7 Brushless DC Motor 150104060122 1\n8 Evaporator Assy 011001062210 1\n9 Corrugated Pipe 05029434 1\n10 Strainer 035021060019 1\n174", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n11 Body Installing Plate 01332701 4\n12 Rear Case assy 000001060177 1\n13 Drain Hose Sub-Assy 05339400001 1\n14 Water Pump 43138000058 1\n15 Liquid Level Switch 4502021603 1\n16 Remote Control 305001060060 1\n17 Temperature Sensor 390000451 1\n18 Temperature Sensor 390001921 1\n19 Drainage Pipe Sub-assy 26909400055 1\nGUD35P1/A-S(Product Code:CF022N3970)\nNo. Material Name Finished Product Code Quantity\n1 Hook 2 01344100034 4\n2 Top Cover Board Sub-assy 01265200067 1\n3 Right Side Plate Assy 000081060178 1\n4 Evaporator Assy 011001062088 1\n5 Propeller Housing(Upper) 26905200018 2\n6 Centrifugal Fan 10425200003 2\n7 Brushless DC Motor 150104060009 1\n8 Propeller Housing(Lower) 26905200019 2\n175", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n9 Filter Sub-Assy 111001000082 2\n10 Water Tray 26905200023 1\n11 Rubber Plug 76815200002 1\n12 Bottom Cover Plate Assy 01265200065 1\n13 Cover Plate Sub-Assy 011657000030 1\n14 Electric Box Assy 100002073168 1\n15 Terminal Board 42200006005601 1\n16 Terminal Board 42200006001602 1\n17 Main Board 300002062358 1\n18 Left Side Plate Assy 000080060165 2\n19 Strainer 035021060019 1\n20 Air Outlet Frame Assy 000141060075 1\n21 Temperature Sensor 390000453 1\n22 Temperature Sensor 390000591 1\n23 Display Board 300001060921 1\nGUD50P1/A-S(Product Code:CF022N3960)\nNo. Material Name Finished Product Code Quantity\n1 Hook 2 01344100034 4\n176", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n2 Top Cover Board Sub-assy 01265200069 1\n3 Propeller Housing(Upper) 26905200018 3\n4 Right Side Plate Assy 000081060178 1\n5 Centrifugal Fan 10425200003 3\n6 Support Of Motor Bearing 02285200001 1\n7 Bearing Holder Sub-assy 26151139 1\n8 Fan Bearing 7651221001 1\n9 Rotary Axis Sub-Assy 73018761 1\n10 Joint Slack 73018731 1\n11 Filter Sub-Assy 111253038 2\n12 Brushless DC Motor 150104060009 1\n13 Water Tray Assy 000069060399 1\n14 Propeller Housing(Lower) 26905200019 3\n15 Cover Of Air-In 01265200073 1\n16 Bottom Cover Plate Assy 01265200071 1\n17 Rubber Plug 76815200002 1\n18 Terminal Board 42200006005601 1\n19 Terminal Board 42200006001602 1\n20 Main Board 300002062358 1\n21 Electric Box Assy 100002076262 1\n22 Left Side Plate Assy 000080060165 1\n23 Strainer 0721200102 1\n24 Evaporator Assy 011001061991 3\n25 Air Outlet Frame Assy 000141060080 1\n26 Temperature Sensor 390000591 1\n27 Temperature Sensor 390000453 1\n28 Display Board 300001060921 1\n177", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD71PH1/A-S(Product Code:CF022N3930),\nGUD85PH1/A-S(Product Code: CF022N4310)\nNo. Material Name Finished Product Code Quantity\n1 Hook '012045060010 4\n2 Top Cover Board Assy '000132060053 1\n3 Right Side Plate Assy 000081060116 1\n4 Evaporator Assy 011001061980 1\n5 Volute Casing '200230060003 2\n6 Centrifugal Fan '103003060003 2\n7 Brushless DC Motor '150104060011 1\n8 Air Intake Side Board Sub-assy '017040060003 1\n9 Filter Sub-Assy '111001060189 2\n10 Volute Casing '200230060004 2\n11 Cover Of Air-In '012104060002 1\n12 Bottom Cover Plate '012147060082 1\n13 Rubber Plug '76815200002 1\n14 Water Tray Assy '000069060293 1\n15 Left Side Plate Assy 000080060140 1\n178", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n16 Terminal Board '4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n17 Terminal Board '4 2 0 0 0 1 0 0 0 0 0 2 0 7 1\n18 Main Board '3 0 0 0 0 2 0 6 2 3 5 9 1\n19 Radiator '4 3 0 0 3 4 0 6 0 0 4 3 1\n20 Electric Box Assy '1 0 0 0 0 2 0 7 3 1 6 6 1\n21 Strainer ' 0 7 2 1 2 1 2 1 0 1 1\n22 Air Outlet Frame Assy '0 0 0 1 4 1 0 6 0 0 5 8 1\n23 Temperature Sensor 3 9 0 0 0 0 5 9 2 1\n24 Temperature Sensor 3 9 0 0 0 0 4 5 1 1\n25 Display Board ' 3 0 0 0 0 1 0 6 0 9 2 1 1\nGUD100PH1/A-S(Product Code: CF022N4170),\nGUD125PH1/A-S(Product Code: CF022N4000)\nNo. Material Name Finished Product Code Quantity\n1 Top Cover Board Assy ' 0 1 2 6 5 3 4 9 0 1 1\n2 Hook '0 1 2 0 4 5 0 6 0 0 1 0 4\n3 Right Side Plate Assy ' 0 0 0 0 8 1 0 6 0 1 2 8 1\n4 Evaporator Assy '0 1 1 0 0 1 0 6 2 1 2 3 1\n5 Volute Casing '2 0 0 2 3 0 0 6 0 0 0 3 3\n179", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n6 Centrifugal Fan ' 1 0 3 0 0 3 0 6 0 0 0 3 3\n7 Brushless DC Motor '1 5 0 1 0 4 0 6 0 0 7 9 0 1 1\n8 Joint Slack ' 7 3 0 1 8 7 3 1 1\n9 Rotary Axis Sub-Assy ' 7 0 0 0 0 3 0 6 0 0 1 8 3\n10 Filter Sub-Assy '1 1 7 2 5 2 0 6 2\n11 Air intake side-board Sub-assy '0 2 2 2 5 2 6 1 1\n12 Volute Casing '2 0 0 2 3 0 0 6 0 0 0 4 3\n13 Bearing Holder Sub-assy ' 2 6 1 5 1 1 3 9 1\n14 Support Of Motor Bearing ' 0 2 2 8 5 2 0 0 0 0 1 1\n15 Cover Of Air-In '0 1 2 6 5 3 4 4 1\n16 Bottom Cover Plate ' 0 1 2 1 4 7 0 6 0 0 8 5 1\n17 Water Tray Assy '0 0 0 0 6 9 0 6 0 3 1 8 1\n18 Rubber Plug '7 6 8 1 5 2 0 0 0 0 2 1\n19 Electric Box Assy ' 1 0 0 0 0 2 0 7 3 6 7 2 1\n20 Terminal Board ' 4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n21 Radiator ' 4 3 0 0 3 4 0 6 0 0 4 3 1\n22 Terminal Board ' 4 2 0 0 0 1 0 0 0 0 0 2 0 7 1\n23 Main Board '3 0 0 0 0 2 0 6 2 5 6 0 1\n24 Left Side Plate Assy ' 0 0 0 0 8 0 0 6 0 1 2 0 1\n25 Strainer '0 3 5 0 2 1 0 6 0 0 1 9 1\n26 Air Outlet Side Board Assy ' 0 0 0 1 1 3 0 6 0 0 0 2 1\n27 Temperature Sensor '3 9 0 0 0 0 5 9 8 1\n28 Room Sensor 3 9 0 0 0 0 4 5 1 1\n29 Display Board '3 0 0 0 0 1 0 6 0 9 2 1 1\n180", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD140PH1/A-S(Product Code: CF022N4110 )\nNo. Material Name Finished Product Code Quantity\n1 Hook 4 1\n2 Top Cover Board Sub-assy 1 2\n3 Propeller Housing(Upper) 3 3\n4 Centrifugal Fan 3 4\n5 Right Side Plate Sub-Assy 1 5\n6 Propeller Housing(Lower) 3 6\n7 Brushless DC Motor 1 7\n8 Joint Slack 1 8\n9 Return Air Frame Sub-Assy 1 9\n10 Filter Sub-Assy 3 1 0\n11 Bottom Cover Plate 1 1 1\n12 Cover Plate(Air return) 1 1 2\n13 Radiator 1 1 3\n14 Choke Plug of Drain Pipe 1 1 4\n15 Bearing Holder Sub-assy 1 1 5\n181", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n16 Support Of Motor Bearing 1 16\n17 Electric Box Assy 1 17\n18 Main Board 1 18\n19 Reactor 1 19\n20 Terminal Board 1 20\n21 Terminal Board 1 21\n22 Left Side Plate 1 22\n23 Strainer 1 23\n24 Evaporator Assy 1 24\n25 Air Outlet Frame Sub-assy 1 25\n26 Display Board 1 26\n27 Temperature Sensor 1 27\n28 Temperature Sensor 1 28\nGUD35PS1/A-S(Product Code: CF022N3980)\n182", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n1 Hook 2 '01344100034 4\n2 Top Cover Board Sub-assy 01265200067 1\n3 Right Side Plate Assy '000081060178 1\n4 Evaporator Assy '011001061989 1\n5 Propeller Housing(Upper) '26905200018 1\n6 Centrifugal Fan '10425200003 2\n7 Brushless DC Motor '150104060009 4\n8 Propeller Housing(Lower) '26905200019 2\n9 Filter Sub-Assy '111001000082 2\n10 Water Tray '26905200023 1\n11 Rubber Plug '76815200002 2\n12 Bottom Cover Plate Assy '01265200065 1\n13 Cover Plate Sub-Assy '011657000030 1\n14 Electric Box Assy '100002073168 1\n15 Terminal Board '42200006005601 1\n16 Terminal Board '42200006001602 1\n17 Main Board '300002062358 1\n18 Left Side Plate Assy '000080060165 1\n19 Strainer '035021060019 2\n20 Water Pump Assy '000104060065 1\n21 Liquid Level Switch '43002406000501 1\n22 Water Pump '81200706001601 1\n23 Drainage Pipe（Rubber） '760022000001 1\n24 Air Outlet Frame Assy '000141060075 1\n25 Temperature Sensor '390000453 1\n26 Temperature Sensor '390000591 1\n27 Display Board '300001060921 1\n183", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD50PS1/A-S(Product Code: CF022N3950 )\nNo. Material Name Finished Product Code Quantity\n1 Hook 2 '0 1 3 4 4 1 0 0 0 3 4 4\n2 Top Cover Board Sub-assy ' 0 1 2 6 5 2 0 0 0 6 9 1\n3 Propeller Housing(Upper) '2 6 9 0 5 2 0 0 0 1 8 3\n4 Right Side Plate Assy ' 0 0 0 0 8 1 0 6 0 1 7 8 1\n5 Centrifugal Fan ' 1 0 4 2 5 2 0 0 0 0 3 3\n6 Support Of Motor Bearing '0 2 2 8 5 2 0 0 0 0 1 1\n7 Bearing Holder Sub-assy '2 6 1 5 1 1 3 9 1\n8 Fan Bearing ' 7 6 5 1 2 2 1 0 0 1 1\n9 Rotary Axis Sub-Assy ' 7 3 0 1 8 7 6 1 1\n10 Joint Slack '7 3 0 1 8 7 3 1 1\n11 Filter Sub-Assy '1 1 1 2 5 3 0 3 8 2\n12 Brushless DC Motor '1 5 0 1 0 4 0 6 0 0 0 9 1\n13 Water Tray Assy '0 1 2 8 5 2 0 0 0 2 2 1\n14 Propeller Housing(Lower) '2 6 9 0 5 2 0 0 0 1 9 1\n15 Cover Of Air-In '0 1 2 6 5 2 0 0 0 7 3 1\n16 Bottom Cover Plate Assy 0 1 2 6 5 2 0 0 0 7 1 1\n17 Rubber Plug '7 6 8 1 5 2 0 0 0 0 2 2\n184", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n18 Terminal Board '42200006005601 1\n19 Terminal Board '42200006001602 1\n20 Main Board '300002062358 1\n21 Electric Box Assy 01700700008703 1\n22 Left Side Plate Assy 017037000041 1\n23 Water Pump Assy 000069060399 1\n24 Liquid Level Switch '43002406000501 1\n25 Water Pump '81200706001601 1\n26 Drainage Pipe（Rubber） '760022000001 1\n27 Strainer '0721200102 1\n28 Evaporator Assy '011001061991 1\n29 Air Outlet Frame Assy 000141060080 1\n30 Temperature Sensor '390000591 1\n31 Temperature Sensor '390000453 1\n32 Display Board '300001060921 1\nGUD71PHS1/A-S(Product Code: CF022N3940),\nGUD85PHS1/A-S(Product Code: CF022N4300)\n185", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n1 Hook ' 0 1 2 0 4 5 0 6 0 0 1 0 4\n2 Top Cover Board Assy '0 0 0 1 3 2 0 6 0 0 5 3 1\n3 Right Side Plate Assy ' 0 0 0 0 8 1 0 6 0 1 1 6 1\n4 Evaporator Assy 0 1 1 0 0 1 0 6 1 9 8 0 1\n5 Volute Casing ' 2 0 0 2 3 0 0 6 0 0 0 3 2\n6 Centrifugal Fan '1 0 3 0 0 3 0 6 0 0 0 3 2\n7 Brushless DC Motor '1 5 0 1 0 4 0 6 0 0 1 1 1\n8 Air Intake Side Board Sub-assy '0 1 7 0 4 0 0 6 0 0 0 3 1\n9 Filter Sub-Assy '1 1 1 0 0 1 0 6 0 1 8 9 2\n10 Volute Casing ' 2 0 0 2 3 0 0 6 0 0 0 4 2\n11 Cover Of Air-In '0 1 2 1 0 4 0 6 0 0 0 2 1\n12 Bottom Cover Plate '0 1 2 1 4 7 0 6 0 0 8 2 1\n13 Rubber Plug '7 6 8 1 5 2 0 0 0 0 2 2\n14 Water Tray Assy ' 0 0 0 0 6 9 0 6 0 2 9 3 1\n15 Left Side Plate Assy 0 1 7 0 3 7 0 6 0 1 3 9 1\n16 Terminal Board '4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n17 Terminal Board '4 2 0 0 0 1 0 0 0 0 0 2 0 7 1\n18 Main Board '3 0 0 0 0 2 0 6 2 3 5 9 1\n19 Radiator '4 3 0 0 3 4 0 6 0 0 4 3 1\n20 Electric Box Assy '1 0 0 0 0 2 0 7 3 1 6 6 1\n21 Water Pump Assy ' 000104060079 1\n22 Liquid Level Switch ' 430024000005 1\n23 Water Pump '81200706001607 1\n24 Drainage Pipe（Rubber） ' 760022000001 1\n25 Strainer ' 0 7 2 1 2 1 2 1 0 1 1\n26 Air Outlet Frame Assy '0 0 0 1 4 1 0 6 0 0 5 8 1\n27 Temperature Sensor ' 3 9 0 0 0 0 4 5 4 2\n28 Temperature Sensor ' 3 9 0 0 0 0 5 9 2 2\n29 Display Board ' 3 0 0 0 0 1 0 6 0 9 2 1 1\n186", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD100PHS1/A-S(Product Code: CF022N4160),\nGUD125PHS1/A-S(Product Code: CF022N3990)\nNo. Material Name Finished Product Code Quantity\n1 Top Cover Board Assy '0126534901 1\n2 Hook '012045060010 4\n3 Right Side Plate Assy '000081060128 1\n4 Evaporator Assy '011001062123 1\n5 Volute Casing '200230060003 3\n6 Centrifugal Fan '103003060003 3\n7 Brushless DC Motor '15010406007901 1\n8 Joint Slack '73018731 2\n9 Rotary Axis Sub-Assy '700003060018 1\n10 Filter Sub-Assy '11725206 2\n11 Air intake side-board Sub-assy '02225261 2\n12 Volute Casing '200230060004 3\n13 Bearing Holder Sub-assy '26151139 2\n14 Support Of Motor Bearing '02285200001 1\n15 Cover Of Air-In '01265344 1\n16 Bottom Cover Plate '012147060085 1\n187", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n17 Water Tray Assy '000069060318 1\n18 Rubber Plug 760035060003 2\n19 Electric Box Assy '100002073672 1\n20 Terminal Board '42200006005601 1\n21 Radiator '430034060043 1\n22 Terminal Board '42000100000207 1\n23 Main Board '300002062560 1\n24 Left Side Plate Assy '000080060120 1\n25 Water Pump Assy '000104060071 1\n26 Liquid Level Switch '43002400000505 1\n27 Water Pump '81200706001607 1\n28 Drainage Pipe(Rubber) '760022000001 1\n29 Strainer '035021060019 1\n30 Air Outlet Side Board Assy '000113060002 1\n31 Temperature Sensor '390000598 1\n32 Room Sensor 390000451 1\n33 Display Board '300001060921 1\nGUD140PHS1/A-S(Product Code: CF022N4120)\n188", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n1 Top Cover Board Assy '01264100105 1\n2 Hook '02112466 4\n3 Reactor '43138000047 1\n4 Terminal Board '42200006005601 1\n5 Main Board '300002062357 1\n6 Terminal Board '42000100000207 1\n7 Electric Box Assy 100002074517 1\n8 Radiator '4901800006802 1\n9 Left Side Plate Assy '000080060154 1\n10 Water Pump Assy 12505200021 1\n11 Water Pump '81200706001601 1\n12 Pump Drainpipe '200070060004 1\n13 Liquid Level Switch '430024000005 1\n14 Strainer '07415210 1\n15 Air Outlet Frame Assy '01375200023 1\n16 Choke Plug of Drain Pipe '76815214 2\n17 Bottom Cover Plate '01265200125 1\n18 Cover Plate(Air return) '01265200123 1\n19 Right Side Plate Assy '01315200124 1\n20 Evaporator Assy '011001062237 1\n21 Propeller Housing(Lower) '26905200079 3\n22 Centrifugal Fan '10455200003 3\n23 Joint Slack '73018731 1\n24 Brushless DC Motor '150104060080 1\n25 Propeller Housing(Upper) '26905200078 3\n26 Return Air Frame Sub-Assy '017026000003 1\n27 Filter Sub-Assy '111001000052 3\n28 Bearing Holder Sub-assy '26151139 1\n29 Support Of Motor Bearing '02285200001 1\n30 Temperature Sensor '390000598 1\n31 Ambient Temperature Sensor '390000451 1\n32 Display Board '300001060921 1\n189", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD35ZD1/A-S(Product Code:ED020N2380)\nNo. Material Name Finished Product Code Quantity\n1 Front Grill 20022600000401 2\n2 Filter Sub-Assy 111001000072 2\n3 Top Cover 012148000046 1\n4 Air Louver 20000700000101 10\n5 Rotating Shaft 3 26909430 2\n6 Right Side Plate 2690940007101 1\n7 Right Side Plate 26909400074 1\n8 Corrugated Pipe 0502513401 1\n9 Evaporator Assy 011001060235 1\n10 Front Panel 20000300000101 1\n11 Crankshaft 200023000001 2\n12 Stepping Motor 1521240215 2\n13 Guide Louver 20000400004601 2\n14 Display Board 30294000009 1\n15 Base Plate Assy 011007060037 1\n16 Electric Box Assy 100002073094 1\n17 Left Side Plate 2690940007001 1\n190", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n18 Main Board 3 0 0 0 0 2 0 6 2 3 6 3 1\n19 Terminal Board 4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n20 Terminal Board 4 2 2 0 0 0 0 6 0 0 1 5 1\n21 Propeller Housing(Lower) 2 0 0 2 3 0 0 0 0 0 0 1 2\n22 Centifugal Fan 1 0 3 0 0 3 0 0 0 0 0 1 2\n23 Brushless DC Motor 1 5 0 1 0 4 0 6 0 0 8 3 1\n24 Propeller Housing(Upper) 2 0 0 2 3 0 0 0 0 0 0 2 2\n25 Rear Side Plate Sub-Assy 0 1 7 0 5 1 0 0 0 0 4 6 1\n26 Filter Sub-Assy 1 1 1 0 0 1 0 0 0 0 0 1 1\n27 Water Tray 3 0 5 0 0 1 0 6 0 0 6 0 1\n28 Remote Control 3 0 5 0 0 1 0 6 0 0 2 4 1\n29 Ambient Temperature Sensor 3 9 0 0 0 1 2 1 2 3 1\n30 Temperature Sensor 3 9 0 0 0 1 9 2 3 1\n31 Drainage Pipe Sub-assy 0 5 2 3 5 4 3 4 1\n32 Axile Bush 1 0 5 4 2 7 0 4 2\nGUD50ZD1/A-S(Product Code:ED020N2370)\n191", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n1 Remote Controller 3 0 5 0 0 1 0 6 0 0 6 0 1\n2 Temperature Sensor 3 9 0 0 0 1 9 2 3 1\n3 Ambient Temperature Sensor 3 9 0 0 0 1 2 1 2 3 1\n4 Drainage Pipe Sub-assy 0 5 2 3 5 4 3 4 1\n5 Water Tray 2 0 0 0 6 3 0 0 0 0 2 4 1\n6 Swing Lever 1 0 5 8 2 0 0 9 2\n7 Air Louver 2 0 0 0 0 7 0 0 0 0 0 1 0 1 1 0\n8 Support 2 6 9 0 9 4 0 0 0 7 6 0 1 1\n9 Right Side Plate 2 6 9 0 9 4 0 0 0 7 1 0 1 1\n10 Installation Supporting Frame(right) 0 1 8 0 9 4 0 2 1\n11 Right Side Plate 2 6 9 0 9 4 0 0 0 7 4 1\n12 Axile Bush 1 0 5 4 2 7 0 4 2\n13 Front Panel 2 0 0 0 0 3 0 0 0 0 0 1 0 1 1\n14 Guide Louver 2 0 0 0 0 4 0 0 0 0 4 6 0 1 2\n15 Display Board 3 0 2 9 4 0 0 0 0 0 9 1\n16 Evaporator Assy 0 1 1 0 0 1 0 6 1 9 7 0 1\n17 Rotating Shaft 3 2 6 9 0 9 4 3 0 2\n18 Seat Board Sub-Assy 0 1 7 0 8 0 0 0 0 0 4 0 1\n19 Crankshaft 2 0 0 0 2 3 0 0 0 0 0 1 2\n20 Stepping Motor 1 5 2 1 2 4 0 2 1 5 2\n21 Electric Box Assy 1 0 0 0 0 2 0 7 3 0 9 4 1\n22 Main Board 3 0 0 0 0 2 0 6 2 3 6 3 1\n23 Terminal Board 4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n24 Terminal Board 4 2 2 0 0 0 0 6 0 0 1 5 1\n25 Installation Supporting Frame(left) 0 1 8 0 9 4 0 1 1\n26 Left Side Plate 2 6 9 0 9 4 0 0 0 7 0 0 1 1\n27 Clapboard Sub-Assy 0 1 7 0 2 1 0 0 0 0 8 8 1\n28 Propeller Housing(Lower) 2 0 0 2 3 0 0 0 0 0 0 1 2\n29 Rear Side Plate Sub-Assy 0 1 7 0 5 1 0 0 0 0 4 6 1\n30 Filter Sub-Assy 1 1 1 0 0 1 0 0 0 0 0 1 1\n31 Brushless DC Motor 1 5 0 1 0 4 0 6 0 0 8 3 1\n32 Centifugal Fan 1 0 3 0 0 3 0 0 0 0 0 1 2\n33 Propeller Housing(Upper) 2 0 0 2 3 0 0 0 0 0 0 2 2\n34 Filter Sub-Assy 1 1 1 0 0 1 0 0 0 0 7 2 2\n35 Top Cover 0 1 2 1 4 8 0 0 0 0 4 6 P 0 1 1\n36 Front Grill 2 0 0 2 2 6 0 0 0 0 0 4 0 1 2\n192", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD71ZD1/A-S(Product Code:ED020N2360),\nGUD85ZD1/A-S(Product Code:ED020N2490)，\nGUD100ZD1/A-S(Product Code:ED020N2450)\nNo. Material Name Finished Product Code Remarks\n1 Drainage Pipe Sub-assy '0 5 2 3 5 4 3 4 1\n2 Front Grill '2 6 9 0 9 4 0 0 0 6 6 0 1 3\n3 Filter Sub-Assy ' 1 1 7 2 9 4 0 0 0 0 4 1\n4 Top Cover '0 1 2 6 9 4 0 0 0 1 2 P 0 1 1\n5 Water Tray Assy ' 0 0 0 0 6 9 0 6 0 0 4 9 1\n6 Air Louver '2 0 0 0 0 7 0 0 0 0 0 1 0 1 1 5\n7 Rotating Shaft 3 '2 6 9 0 9 4 3 0 4\n8 Right Side Plate '2 6 9 0 9 4 0 0 0 7 1 0 1 1\n9 Right Side Plate '2 6 9 0 9 4 0 0 0 7 4 1\n10 Corrugated Pipe ' 0 5 0 2 5 1 1 2 0 4 1\n11 Evaporator Assy ' 0 1 1 0 0 1 0 6 1 6 0 4 1\n12 Front Panel ' 2 0 0 0 0 3 0 0 0 0 0 1 0 1 1\n13 Guide Louver ' 2 0 0 0 0 4 5 0 0 4 2 2 0 1 2\n193", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Remarks\n14 Display Board '3 0 2 9 4 0 0 0 0 0 9 1\n15 Base Plate Assy ' 0 1 1 0 0 7 0 0 0 0 3 8 1\n16 Crankshaft '2 0 0 0 2 3 0 0 0 0 0 1 2\n17 Stepping Motor ' 1 5 2 1 2 4 0 2 1 5 2\n18 Left Side Plate ' 2 6 9 0 9 4 0 0 0 7 0 0 1 1\n19 Main Board ' 3 0 0 0 0 2 0 6 2 3 6 3 1\n20 Terminal Board '4 2 2 0 0 0 0 6 0 0 5 6 0 1 1\n21 Terminal Board '4 2 2 0 0 0 0 6 0 0 1 5 1\n22 Electric Box Assy '1 0 0 0 0 2 0 7 3 0 9 4 1\n23 Support Of Motor Bearing ' 0 1 7 9 2 4 0 8 1\n24 Bearing Holder Sub-assy '2 6 9 0 9 4 0 0 0 5 0 1\n25 Propeller Housing(Lower) ' 2 0 0 2 3 0 0 0 0 0 0 1 3\n26 Roller Wheel '7 0 0 0 0 4 5 0 0 4 3 3 1\n27 Filter Sub-Assy '1 1 1 0 0 1 0 0 0 0 0 1 2\n28 Centifugal Fan '1 0 3 0 0 3 0 0 0 0 0 1 3\n29 Rear Side Plate Sub-Assy '0 1 7 0 5 1 0 0 0 0 0 5 1\n30 Joint Slack '7 3 0 1 8 7 3 1 1\n31 Propeller Housing(Upper) ' 2 0 0 2 3 0 0 0 0 0 0 2 3\n32 Brushless DC Motor '1 5 0 1 0 4 0 6 0 1 1 3 1\n33 Axile Bush '1 0 5 4 2 7 0 4 2\n34 Ambient Temperature Sensor '3 9 0 0 0 1 2 1 2 3 1\n35 Temperature Sensor '3 9 0 0 0 1 9 2 0 4 1\n36 Remote Controller ' 3 0 5 0 0 1 0 6 0 0 6 0 1\n194", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nGUD125ZD1/A-S(Product Code:ED020N2390)，\nGUD140ZD1/A-S(Product Code:ED020N2420)\nNo. Material Name Finished Product Code Quantity\n1 Remote Controller 305001060060 1\n2 Ambient Temperature Sensor 3900012123 1\n3 Tube Sensor 3900020720G 1\n4 Right Side Plate 2690940007101 1\n5 Right Side Plate 26909400074 1\n6 Roller Wheel 700004000001 2\n7 Propeller Housing(Lower) 200230000001 4\n8 Joint Slack 73018731 2\n9 Corrugated Pipe 0502511201 1\n10 Axile Bush 10542704 2\n11 Brushless DC Motor 15709400005 1\n12 Rotating Shaft 3 26909430 6\n13 Evaporator Assy 011001062028 1\n195", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nNo. Material Name Finished Product Code Quantity\n14 Guide Louver 20000450042601 2\n15 Bearing Holder Sub-assy 26909400050 2\n16 Support Of Motor Bearing 01792408 2\n17 Display Board 30294000009 1\n18 Crankshaft 200023000001 2\n19 Stepping Motor 1521240215 2\n20 Base Plate Assy 011007060032 1\n21 Left Side Plate 2690940007001 1\n22 Electric Box Assy 100002074224 1\n23 Main Board 300002062363 1\n24 Terminal Board 42200006005601 1\n25 Terminal Board 422000060015 1\n26 Centifugal Fan 103003000001 4\n27 Propeller Housing(Upper) 200230000002 4\n28 Rear Side Plate Sub-Assy 017051000006 1\n29 Filter Sub-Assy 111001000001 3\n30 Drainage Pipe Sub-assy 05235434 1\n31 Swing Lever 10582009 4\n32 Air Louver 20000700000101 20\n33 Water Tray Assy 000069060048 1\n34 Front Grill 2690940006601 4\n35 Filter Sub-Assy 11729400004 1\n196", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nAppendices\n1. Resistance/Temperature Lists of\nTemperature Sensors\n1.1 Voltage List of 15 KΩ Temperature Sensors (including ODU\nand IDO temperature sensors)\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n-20 144 0.311 71 2.523 2.825\n-19 138.1 0.323 72 2.439 2.838\n-18 128.6 0.345 73 2.358 2.852\n-17 121.6 0.362 74 2.28 2.865\n-16 115 0.381 75 2.205 2.877\n-15 108.7 0.4 76 2.133 2.889\n-14 102.9 0.42 77 2.064 2.901\n-13 97.4 0.44 78 1.997 2.912\n-12 92.22 0.462 79 1.933 2.923\n-11 87.35 0.484 80 1.871 2.934\n-10 82.75 0.506 81 1.811 2.945\n-9 78.43 0.53 82 1.754 2.955\n-8 74.35 0.554 83 1.699 2.964\n-7 70.5 0.579 84 1.645 2.974\n-6 66.88 0.605 85 1.594 2.983\n-5 63.46 0.631 86 1.544 2.992\n-4 60.23 0.658 87 1.497 3.001\n-3 57.18 0.686 88 1.451 3.009\n-2 54.31 0.714 89 1.408 3.017\n-1 51.59 0.743 90 1.363 3.025\n0 49.02 0.773 91 1.322 3.033\n1 46.8 0.801 92 1.282 3.04\n2 44.31 0.835 93 1.244 3.047\n3 42.14 0.866 94 1.207 3.054\n4 40.09 0.899 95 1.171 3.061\n5 38.15 0.931 96 1.136 3.068\n6 36.32 0.965 97 1.103 3.074\n7 34.58 0.998 98 1.071 3.08\n8 32.94 1.033 99 1.039 3.086\n9 31.38 1.067 100 1.009 3.092\n10 29.9 1.102 101 0.98 3.098\n11 28.51 1.138 102 0.952 3.103\n197", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n12 27.18 1.174 103 0.925 3.108\n13 25.92 1.21 104 0.898 3.114\n14 24.73 1.246 105 0.873 3.119\n15 23.6 1.282 106 0.848 3.123\n16 22.53 1.319 107 0.825 3.128\n17 21.51 1.356 108 0.802 3.133\n18 20.54 1.393 109 0.779 3.137\n19 19.63 1.429 110 0.758 3.141\n20 18.75 1.467 111 0.737 3.145\n21 17.93 1.503 112 0.717 3.15\n22 17.14 1.54 113 0.697 3.153\n23 16.39 1.577 114 0.678 3.157\n24 15.68 1.613 115 0.66 3.161\n25 15 1.65 116 0.642 3.165\n26 14.36 1.686 117 0.625 3.168\n27 13.74 1.722 118 0.608 3.171\n28 13.16 1.758 119 0.592 3.175\n29 12.6 1.793 120 0.577 3.178\n30 12.07 1.829 121 0.561 3.181\n31 11.57 1.863 122 0.547 3.184\n32 11.09 1.897 123 0.532 3.187\n33 10.63 1.931 124 0.519 3.19\n34 10.2 1.964 125 0.505 3.192\n35 9.779 1.998 126 0.492 3.195\n36 9.382 2.03 127 0.48 3.198\n37 9.003 2.062 128 0.467 3.2\n38 8.642 2.094 129 0.456 3.203\n39 5.997 2.125 130 0.444 3.205\n41 7.653 2.185 131 0.433 3.207\n42 7.352 2.215 132 0.422 3.21\n43 7.065 2.243 133 0.412 3.212\n44 6.791 2.272 134 0.401 3.214\n45 6.529 2.299 135 0.391 3.216\n46 6.278 2.326 136 0.382 3.218\n47 6.038 2.353 137 0.372 3.22\n48 5.809 2.379 138 0.363 3.222\n49 5.589 2.404 139 0.355 3.224\n50 5.379 2.429 140 0.346 3.226\n51 5.179 2.453 141 0.338 3.227\n52 4.986 2.477 142 0.33 3.229\n53 4.802 2.5 143 0.322 3.231\n54 4.625 2.522 144 0.314 3.232\n55 4.456 2.544 145 0.307 3.234\n56 4.294 2.566 146 0.299 3.235\n198", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n57 4.139 2.586 147 0.292 3.237\n58 3.99 2.607 148 0.286 3.238\n59 3.848 2.626 149 0.279 3.24\n60 3.711 2.646 150 0.273 3.241\n61 3.579 2.664 151 0.266 3.242\n62 3.454 2.682 152 0.261 3.244\n63 3.333 2.7 153 0.254 3.245\n64 3.217 2.717 154 0.248 3.246\n65 3.105 2.734 155 0.243 3.247\n66 2.998 2.75 156 0.237 3.249\n67 2.898 2.766 157 0.232 3.25\n68 2.797 2.781 158 0.227 3.251\n69 2.702 2.796 159 0.222 3.252\n70 2.611 2.811 160 0.217 3.253\n1.2 Voltage List of 20 KΩ Pipeline Temperature Sensors\n(including temperature sensors for defroster, IDU and ODU\npipes)\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n-30 361.8 0.173 66 3.998 2.75\n-29 339.8 0.183 67 3.861 2.766\n-28 319.2 0.195 68 3.729 2.781\n-27 300 0.206 69 3.603 2.796\n-26 282.2 0.218 70 3.481 2.811\n-25 265.5 0.231 71 3.364 2.825\n-24 249.9 0.245 72 3.252 2.838\n-23 235.3 0.259 73 3.144 2.852\n-22 221.6 0.273 74 3.04 2.865\n-21 208.9 0.288 75 2.94 2.877\n-20 196.9 0.304 76 2.844 2.889\n-19 181.4 0.328 77 2.752 2.901\n-18 171.4 0.345 78 2.663 2.912\n-17 162.1 0.362 79 2.577 2.923\n-16 153.3 0.381 80 2.495 2.934\n-15 145 0.4 81 2.415 2.944\n-14 137.2 0.42 82 2.339 2.954\n-13 129.9 0.44 83 2.265 2.964\n-12 123 0.462 84 2.194 2.974\n-11 116.5 0.484 85 2.125 2.983\n-10 110.3 0.507 86 2.059 2.992\n-9 104.6 0.53 87 1.996 3.001\n199", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n-8 99.13 0.554 88 1.934 3.009\n-7 94 0.579 89 1.875 3.017\n-6 89.17 0.605 90 1.818 3.025\n-5 84.61 0.631 91 1.763 3.033\n-4 80.31 0.658 92 1.71 3.04\n-3 76.24 0.686 93 1.658 3.047\n-2 72.41 0.714 94 1.609 3.054\n-1 68.79 0.743 95 1.561 3.061\n0 65.37 0.773 96 1.515 3.068\n1 62.13 0.804 97 1.47 3.074\n2 59.08 0.835 98 1.427 3.08\n3 56.19 0.866 99 1.386 3.086\n4 53.46 0.898 100 1.346 3.092\n5 50.87 0.931 101 1.307 3.098\n6 48.42 0.965 102 1.269 3.103\n7 46.11 0.998 103 1.233 3.108\n8 43.92 1.033 104 1.198 3.114\n9 41.84 1.067 105 1.164 3.119\n10 39.87 1.102 106 1.131 3.123\n11 38.01 1.138 107 1.099 3.128\n12 36.24 1.174 108 1.069 3.133\n13 34.57 1.209 109 1.039 3.137\n14 32.98 1.246 110 1.01 3.141\n15 31.47 1.282 111 0.9825 3.145\n16 30.04 1.319 112 0.9556 3.15\n17 28.68 1.356 113 0.9295 3.153\n18 27.39 1.393 114 0.9043 3.157\n19 26.17 1.429 115 0.8799 3.161\n20 25.01 1.466 116 0.8562 3.165\n21 23.9 1.503 117 0.8333 3.168\n22 22.85 1.54 118 0.8111 3.171\n23 21.85 1.577 119 0.7895 3.175\n24 20.9 1.614 120 0.7687 3.178\n25 20 1.65 121 0.7485 3.181\n26 19.14 1.686 122 0.7289 3.184\n27 18.32 1.722 123 0.7099 3.187\n28 17.55 1.758 124 0.6915 3.19\n29 16.8 1.793 125 0.6736 3.192\n30 16.1 1.828 126 0.6563 3.195\n31 15.43 1.863 127 0.6395 3.198\n32 14.79 1.897 128 0.6232 3.2\n33 14.18 1.931 129 0.6074 3.203\n34 13.59 1.965 130 0.5921 3.205\n35 13.04 1.998 131 0.5772 3.207\n200", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n36 12.51 2.03 132 0.5627 3.21\n37 12 2.063 133 0.5487 3.212\n38 11.52 2.094 134 0.5351 3.214\n39 11.06 2.125 135 0.5219 3.216\n40 10.62 2.155 136 0.509 3.218\n41 10.2 2.185 137 0.4966 3.22\n42 9.803 2.215 138 0.4845 3.222\n43 9.42 2.243 139 0.4727 3.224\n44 9.054 2.272 140 0.4613 3.226\n45 8.705 2.299 141 0.4502 3.227\n46 8.37 2.326 142 0.4394 3.229\n47 8.051 2.353 143 0.4289 3.231\n48 7.745 2.379 144 0.4187 3.232\n49 7.453 2.404 145 0.4088 3.234\n50 7.173 2.429 146 0.3992 3.235\n51 6.905 2.453 147 0.3899 3.237\n52 6.648 2.477 148 0.3808 3.238\n53 6.403 2.5 149 0.3719 3.24\n54 6.167 2.522 150 0.3633 3.241\n55 5.942 2.544 151 0.3549 3.242\n56 5.726 2.565 152 0.3468 3.244\n57 5.519 2.586 153 0.3389 3.245\n58 5.32 2.607 154 0.3312 3.246\n59 5.13 2.626 155 0.3237 3.247\n60 4.948 2.646 156 0.3164 3.249\n61 4.773 2.664 157 0.3093 3.25\n62 4.605 2.682 158 0.3024 3.251\n63 4.443 2.7 159 0.2956 3.252\n64 4.289 2.717 160 0.2891 3.253\n65 4.14 2.734\n1.3 Voltage List of 50 KΩ Discharge Temperature Sensors\n(including discharge air temperature sensor)\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n-30 911.56 0.036 61 11.736 1.518\n-29 853.66 0.038 62 11.322 1.548\n-28 799.98 0.041 63 10.925 1.577\n-27 750.18 0.043 64 10.544 1.606\n-26 703.92 0.046 65 10.178 1.635\n-25 660.93 0.049 66 9.8269 1.664\n-24 620.94 0.052 67 9.4896 1.693\n-23 583.72 0.056 68 9.1655 1.722\n201", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n-22 549.04 0.059 69 8.9542 1.741\n-21 516.71 0.063 70 8.5551 1.778\n-20 486.55 0.066 71 5.9676 1.806\n-19 458.4 0.07 72 7.9913 1.834\n-18 432.1 0.075 73 7.7257 1.862\n-17 407.51 0.079 74 7.4702 1.889\n-16 384.51 0.084 75 7.2245 1.916\n-15 362.99 0.088 76 6.9882 1.943\n-14 342.83 0.094 77 6.7608 1.969\n-13 323.94 0.099 78 6.542 1.995\n-12 306.23 0.104 79 6.3315 2.021\n-11 289.61 0.11 80 6.1288 2.046\n-10 274.02 0.116 81 5.9336 2.071\n-9 259.37 0.123 82 5.7457 2.096\n-8 245.61 0.129 83 5.5647 2.12\n-7 232.67 0.136 84 5.3903 2.144\n-6 220.5 0.143 85 5.2223 2.168\n-5 209.05 0.151 86 5.0605 2.191\n-4 195.97 0.158 87 4.9044 2.214\n-3 188.12 0.167 88 4.7541 2.237\n-2 178.65 0.175 89 4.6091 2.259\n-1 169.68 0.184 90 4.4693 2.281\n0 161.02 0.193 91 4.3345 2.302\n1 153 0.202 92 4.2044 2.323\n2 145.42 0.212 93 4.0789 2.344\n3 135.96 0.223 94 3.9579 2.364\n4 131.5 0.233 95 3.841 2.384\n5 126.17 0.242 96 3.7283 2.404\n6 119.08 0.256 97 3.6194 2.423\n7 113.37 0.267 98 3.5143 2.442\n8 107.96 0.28 99 3.4128 2.46\n9 102.85 0.292 100 3.3147 2.478\n10 98.006 0.306 101 3.22 2.496\n11 93.42 0.319 102 3.1285 2.514\n12 89.075 0.333 103 3.0401 2.531\n13 84.956 0.348 104 2.9547 2.547\n14 81.052 0.362 105 2.8721 2.564\n15 77.349 0.378 106 2.7922 2.58\n16 73.896 0.393 107 2.715 2.595\n17 70.503 0.41 108 2.6404 2.611\n18 67.338 0.427 109 2.5682 2.626\n19 64.333 0.444 110 2.4983 2.64\n20 61.478 0.462 111 2.4308 2.655\n21 58.766 0.48 112 2.3654 2.669\n202", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nTemperature (℃) Resistance (kΩ) Voltage (V) Temperature (℃) Resistance (kΩ) Voltage (V)\n22 56.189 0.499 113 2.3021 2.682\n23 53.738 0.518 114 2.2409 2.696\n24 51.408 0.537 115 2.1816 2.709\n25 49.191 0.558 116 2.1242 2.722\n26 47.082 0.578 117 2.0686 2.734\n27 45.074 0.599 118 2.0148 2.747\n28 43.163 0.621 119 1.9626 2.759\n29 41.313 0.643 120 1.9123 2.77\n30 39.61 0.665 121 1.8652 2.781\n31 37.958 0.688 122 1.8158 2.793\n32 36.384 0.711 123 1.7698 2.804\n33 34.883 0.735 124 1.7253 2.814\n34 33.453 0.759 125 1.6821 2.825\n35 32.088 0.784 126 1.6402 2.835\n36 30.787 0.809 127 1.5996 2.845\n37 29.544 0.835 128 1.5602 2.855\n38 28.359 0.86 129 1.522 2.864\n39 27.227 0.886 130 1.485 2.873\n40 26.147 0.913 131 1.449 2.882\n41 25.114 0.94 132 1.4141 2.891\n42 24.128 0.967 133 1.3803 2.9\n43 23.186 0.994 134 1.3474 2.908\n44 22.286 1.022 135 1.3155 2.916\n45 21.425 1.05 136 1.2846 2.924\n46 20.601 1.078 137 1.2545 2.932\n47 19.814 1.107 138 1.2233 2.94\n48 19.061 1.136 139 1.1969 2.947\n49 18.34 1.164 140 1.1694 2.955\n50 17.651 1.193 141 1.1476 2.96\n51 16.99 1.223 142 1.1166 2.969\n52 16.358 1.252 143 1.0913 2.975\n53 15.753 1.281 144 1.0667 2.982\n54 15.173 1.311 145 1.0429 2.988\n55 14.618 1.34 146 1.0197 2.995\n56 14.085 1.37 147 0.9971 3.001\n57 13.575 1.4 148 0.9752 3.007\n58 13.086 1.429 149 0.9538 3.013\n59 12.617 1.459 150 0.9331 3.018\n60 12.368 1.475\n203", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n2. Temperature/Pressure List of\nRefrigerant\nR32\nPressure Temperature Pressure Temperature Pressure Temperature\nKpa ℃ Kpa ℃ Kpa ℃\n100 -51.909 1250 14.153 2400 38.688\n150 -43.635 1300 15.52 2450 39.529\n200 -37.323 1350 16.847 2500 40.358\n250 -32.15 1400 18.138 2550 41.173\n300 -27.731 1450 19.395 2600 41.977\n350 -23.85 1500 20.619 2650 42.769\n400 -20.378 1550 21.813 2700 43.55\n450 -17.225 1600 22.978 2750 44.32\n500 -14.331 1650 24.116 2800 45.079\n550 -11.65 1700 25.229 2850 45.828\n600 -9.1503 1750 26.317 2900 46.567\n650 -6.8046 1800 27.382 2950 47.296\n700 -4.5925 1850 28.425 3000 48.015\n750 -2.4975 1900 29.447 3050 48.726\n800 -0.50613 1950 30.448 3100 49.428\n850 1.393 2000 31.431 3150 50.121\n900 3.2092 2050 32.395 3200 50.806\n950 4.9506 2100 33.341 3250 51.482\n1000 6.624 2150 34.271 3300 52.15\n1050 8.2352 2200 35.184 3350 52.811\n1100 9.7896 2250 36.082 3400 53.464\n1150 11.291 2300 36.965 3450 54.11\n1200 12.745 2350 37.834 3500 54.748\n3. Refrigerant Notice/Concentration\nThis air conditioner uses R32 refrigerant. The construction area for installation, operation and storage\nof the air conditioner must be larger than the minimum construction area. The minimum area for\ninstallation is determined by:\n1.Refrigerant charging quantity for the entire system (ex-factory charging quantity + additional\ncharging quantity);\n2.Checking out in the applicable tables:\n(1) For indoor unit, confirm the model of indoor unit and check the corresponding table.\n(2) For outdoor unit that is installed or placed indoors, select the corresponding table according to\nthe height of the room.\n204", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\nHeight of the room Select the applicable table\n<1.8m Floor standing type\n≥1.8m Wall mounted type\n3.Refer to the following table to check out the minimum construction area.\nCeiling type Wall mounted type Floor standing type\nWeight (kg) Area (m2) Weight (kg) Area (m2) Weight (kg) Area (m2)\n<1.224 — <1.224 — <1.224 —\n1.224 0.956 1.224 1.43 1.224 12.9\n1.4 1.25 1.4 1.87 1.4 16.8\n1.6 1.63 1.6 2.44 1.6 22.0\n1.8 2.07 1.8 3.09 1.8 27.8\n2.0 2.55 2.0 3.81 2.0 34.3\n2.2 3.09 2.2 4.61 2.2 41.5\n2.4 3.68 2.4 5.49 2.4 49.4\n2.6 4.31 2.6 6.44 2.6 58.0\n2.8 5.00 2.8 7.47 2.8 67.3\n3.0 5.74 3.0 8.58 3.0 77.2\n3.2 6.54 3.2 9.76 3.2 87.9\n3.4 7.38 3.4 11.0 3.4 99.2\n3.6 8.27 3.6 12.4 3.6 111\n3.8 9.22 3.8 13.8 3.8 124\n4.0 10.2 4.0 15.3 4.0 137\n4.2 11.3 4.2 16.8 4.2 151\n4.4 12.4 4.4 18.5 4.4 166\n4.6 13.5 4.6 20.2 4.6 182\n4.8 14.7 4.8 22.0 4.8 198\n5.0 16.0 5.0 23.8 5.0 215\n5.2 17.3 5.2 25.8 5.2 232\n5.4 18.6 5.4 27.8 5.4 250\n5.6 20.0 5.6 29.9 5.6 269\n5.8 21.5 5.8 32.1 5.8 289\n6.0 23.0 6.0 34.3 6.0 309\n6.2 24.5 6.2 36.6 6.2 330\n6.4 26.1 6.4 39.1 6.4 351\n6.6 27.8 6.6 41.5 6.6 374\n6.8 29.5 6.8 44.1 6.8 397\n7.0 31.3 7.0 46.7 7.0 420\n7.2 33.1 7.2 49.4 7.2 445\n7.4 34.9 7.4 52.2 7.4 470\n7.6 36.9 7.6 55.1 7.6 496\n7.8 38.8 7.8 58.0 7.8 522\n8.0 40.8 8.0 61.0 8.0 549\n205", "GREE U-Match 6 SERIES UNIT SERVICE MANUAL\n4. Operation Tools\nThe following tools will be used: 1) Liquid-level gauge; 2) Screwdriver; 3) Electric driven rotary\nhammer; 4) Drill; 5) Pipe expander; 6) Torque wrench; 7) Open-end wrench; 8) Pipe cutter; 9) Leak\ndetector; 10) Vacuum pump; 11) Pressure gauge; 12) Universal meter; 13) Hexagon wrench; 14)\nTapeline.\n206", ""]